
OS:Version,
  {d8e5a2de-1271-4521-bbde-bac2a9e69594}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Site,
  {dd2b8ffc-62bd-440d-a2cf-2f78f9cf842b}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {fcd74cb7-082d-47a2-a0f5-09712798f0bb}; !- Handle

OS:ClimateZones,
  {9a02a23b-a919-4556-907f-7b510143ea0b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {49f394f2-ad8f-47a5-98a3-6f071517af27}, !- Handle
  VRF Library - Mitsubishi,               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {128efd20-f716-4a06-a177-06a44a54c8fc}; !- Handle

OS:SimulationControl,
  {4e72e501-a025-4288-8d0e-41d573d88867}; !- Handle

OS:Sizing:Parameters,
  {38c91567-8108-4ebd-81d6-e8fb7b2e81c2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ebeb2086-bb71-435f-9c8e-e3dddbe65ccf}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e1026e38-8906-40d2-b315-1a40a2adaaf7}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {9245c642-bee7-4e94-92f2-bb1c3b1efb94}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {cc99fd0d-492a-49e2-86c1-6969d085eab5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {3ca82c2a-8d03-4697-9d21-8e05fe9bae91}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

! Always On Discrete
OS:Schedule:Constant,
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {0fe30cdc-640a-431a-b12c-5ea15872d138}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {0fe30cdc-640a-431a-b12c-5ea15872d138}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirConditioner:VariableRefrigerantFlow,
  {9b8f532e-659e-486e-819b-fa9bf106425d}, !- Handle
  Mitsubishi PUHY-EP72TNU/YNU-A1 NONDUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  20200,                                  !- Gross Rated Total Cooling Capacity {W}
  4.08906882591093,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c35dff05-fa4d-4b83-be0f-c8633c6469b4}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {c5f53d5c-dfd0-4cef-b55a-2ae82358a2a1}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {3adeacfc-6b88-4ab3-9ffb-04f49960be9d}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {3adeacfc-6b88-4ab3-9ffb-04f49960be9d}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {fb9acc51-e105-404a-b81a-396fd79c879b}, !- Cooling Combination Ratio Correction Factor Curve Name
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Cooling Part-Load Fraction Correlation Curve Name
  22300,                                  !- Gross Rated Heating Capacity {W}
  1.1039603960396,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  4.81641468682505,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {b91e1ebd-4b0b-4893-8673-057430af413d}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {4fb5354e-e901-424c-b9dc-9905fc26a5f1}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9823d00a-4a80-4390-bd5f-e8b6bb5bfb41}, !- Heating Combination Ratio Correction Factor Curve Name
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {901e54b3-220b-4241-84e0-7c280d78195a}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {78b51bcd-f080-4761-98b7-ee1315293c34}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {ac0b8251-445f-4372-a7a1-7bc3a4c8afb3}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {61d1f87c-7277-49e3-b1a5-49e2a9917aa2}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {31f956e4-2ade-4030-9fc5-2cdfc71b1b99}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {5a709c23-b002-4aa7-98a9-cb2f78193880}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {98a6e3cd-bd5e-4f4f-8657-5b6d2eaaa5b6}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {437d94fd-b7c7-44bd-b24f-8ca970a699a8}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {c35dff05-fa4d-4b83-be0f-c8633c6469b4}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CCR_fn_T-Output, !- Name
  {25265b10-1ca4-4a36-86c7-d9a47f8720bb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.425,                                  !- Minimum Output {BasedOnField A5}
  1.098,                                  !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.098,                                  !- Output Value 1 {BasedOnField A5}
  1.098,                                  !- Output Value 2 {BasedOnField A5}
  0.94,                                   !- Output Value 3 {BasedOnField A5}
  0.425,                                  !- Output Value 4 {BasedOnField A5}
  1.098,                                  !- Output Value 5 {BasedOnField A5}
  1.098,                                  !- Output Value 6 {BasedOnField A5}
  0.94,                                   !- Output Value 7 {BasedOnField A5}
  0.425,                                  !- Output Value 8 {BasedOnField A5}
  1.098,                                  !- Output Value 9 {BasedOnField A5}
  1.098,                                  !- Output Value 10 {BasedOnField A5}
  0.94,                                   !- Output Value 11 {BasedOnField A5}
  0.425,                                  !- Output Value 12 {BasedOnField A5}
  1.098,                                  !- Output Value 13 {BasedOnField A5}
  1.098,                                  !- Output Value 14 {BasedOnField A5}
  0.94,                                   !- Output Value 15 {BasedOnField A5}
  0.425,                                  !- Output Value 16 {BasedOnField A5}
  1.098,                                  !- Output Value 17 {BasedOnField A5}
  1.098,                                  !- Output Value 18 {BasedOnField A5}
  0.94,                                   !- Output Value 19 {BasedOnField A5}
  0.425;                                  !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {25265b10-1ca4-4a36-86c7-d9a47f8720bb}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CCR_fn_T-IV_List, !- Name
  {d516d048-0c1d-461c-8a41-79517aee8049}, !- Model Object 1
  {100a5596-1605-49e6-a554-9b4b5194fcd5}; !- Model Object 2

OS:Table:Lookup,
  {c5f53d5c-dfd0-4cef-b55a-2ae82358a2a1}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CEIRM_fn_T-Output, !- Name
  {4b0d8cef-c861-44d1-b926-33aed1eeac0d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.214613486027372,                      !- Minimum Output {BasedOnField A5}
  1.27210144927536,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.571,                                  !- Output Value 1 {BasedOnField A5}
  0.609,                                  !- Output Value 2 {BasedOnField A5}
  0.612,                                  !- Output Value 3 {BasedOnField A5}
  0.612,                                  !- Output Value 4 {BasedOnField A5}
  0.614,                                  !- Output Value 5 {BasedOnField A5}
  0.616,                                  !- Output Value 6 {BasedOnField A5}
  0.617,                                  !- Output Value 7 {BasedOnField A5}
  0.617,                                  !- Output Value 8 {BasedOnField A5}
  1.034,                                  !- Output Value 9 {BasedOnField A5}
  0.215,                                  !- Output Value 10 {BasedOnField A5}
  0.612,                                  !- Output Value 11 {BasedOnField A5}
  0.648,                                  !- Output Value 12 {BasedOnField A5}
  0.652,                                  !- Output Value 13 {BasedOnField A5}
  0.654,                                  !- Output Value 14 {BasedOnField A5}
  0.654,                                  !- Output Value 15 {BasedOnField A5}
  0.656,                                  !- Output Value 16 {BasedOnField A5}
  0.665,                                  !- Output Value 17 {BasedOnField A5}
  0.658,                                  !- Output Value 18 {BasedOnField A5}
  1.099,                                  !- Output Value 19 {BasedOnField A5}
  0.288,                                  !- Output Value 20 {BasedOnField A5}
  0.697,                                  !- Output Value 21 {BasedOnField A5}
  0.733,                                  !- Output Value 22 {BasedOnField A5}
  0.734,                                  !- Output Value 23 {BasedOnField A5}
  0.734,                                  !- Output Value 24 {BasedOnField A5}
  0.737,                                  !- Output Value 25 {BasedOnField A5}
  0.737,                                  !- Output Value 26 {BasedOnField A5}
  0.762,                                  !- Output Value 27 {BasedOnField A5}
  0.757,                                  !- Output Value 28 {BasedOnField A5}
  1.179,                                  !- Output Value 29 {BasedOnField A5}
  0.37,                                   !- Output Value 30 {BasedOnField A5}
  0.698,                                  !- Output Value 31 {BasedOnField A5}
  0.738,                                  !- Output Value 32 {BasedOnField A5}
  0.742,                                  !- Output Value 33 {BasedOnField A5}
  0.743,                                  !- Output Value 34 {BasedOnField A5}
  0.747,                                  !- Output Value 35 {BasedOnField A5}
  0.757,                                  !- Output Value 36 {BasedOnField A5}
  0.782,                                  !- Output Value 37 {BasedOnField A5}
  0.771,                                  !- Output Value 38 {BasedOnField A5}
  1.183,                                  !- Output Value 39 {BasedOnField A5}
  0.429,                                  !- Output Value 40 {BasedOnField A5}
  0.77,                                   !- Output Value 41 {BasedOnField A5}
  0.806,                                  !- Output Value 42 {BasedOnField A5}
  0.808,                                  !- Output Value 43 {BasedOnField A5}
  0.808,                                  !- Output Value 44 {BasedOnField A5}
  0.819,                                  !- Output Value 45 {BasedOnField A5}
  0.827,                                  !- Output Value 46 {BasedOnField A5}
  0.856,                                  !- Output Value 47 {BasedOnField A5}
  0.847,                                  !- Output Value 48 {BasedOnField A5}
  1.236,                                  !- Output Value 49 {BasedOnField A5}
  0.429,                                  !- Output Value 50 {BasedOnField A5}
  0.782,                                  !- Output Value 51 {BasedOnField A5}
  0.82,                                   !- Output Value 52 {BasedOnField A5}
  0.822,                                  !- Output Value 53 {BasedOnField A5}
  0.84,                                   !- Output Value 54 {BasedOnField A5}
  0.85,                                   !- Output Value 55 {BasedOnField A5}
  0.856,                                  !- Output Value 56 {BasedOnField A5}
  0.886,                                  !- Output Value 57 {BasedOnField A5}
  0.872,                                  !- Output Value 58 {BasedOnField A5}
  1.252,                                  !- Output Value 59 {BasedOnField A5}
  0.46,                                   !- Output Value 60 {BasedOnField A5}
  0.796,                                  !- Output Value 61 {BasedOnField A5}
  0.834,                                  !- Output Value 62 {BasedOnField A5}
  0.854,                                  !- Output Value 63 {BasedOnField A5}
  0.872,                                  !- Output Value 64 {BasedOnField A5}
  0.88,                                   !- Output Value 65 {BasedOnField A5}
  0.888,                                  !- Output Value 66 {BasedOnField A5}
  0.913,                                  !- Output Value 67 {BasedOnField A5}
  0.903,                                  !- Output Value 68 {BasedOnField A5}
  1.272,                                  !- Output Value 69 {BasedOnField A5}
  0.471;                                  !- Output Value 70 {BasedOnField A5}

OS:ModelObjectList,
  {4b0d8cef-c861-44d1-b926-33aed1eeac0d}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CEIRM_fn_T-IV_List, !- Name
  {6fae160b-fc97-490e-be13-16e26f07f2eb}, !- Model Object 1
  {9de1fad4-bc25-485f-ab26-8051d6b84783}; !- Model Object 2

OS:Table:Lookup,
  {3adeacfc-6b88-4ab3-9ffb-04f49960be9d}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CEIRM_fn_LPLR-Output, !- Name
  {bbfca97d-33e8-484d-9954-294c926285b2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.277294684565913,                      !- Minimum Output {BasedOnField A5}
  0.555877634760213,                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.277,                                  !- Output Value 1 {BasedOnField A5}
  0.277,                                  !- Output Value 2 {BasedOnField A5}
  0.293,                                  !- Output Value 3 {BasedOnField A5}
  0.348,                                  !- Output Value 4 {BasedOnField A5}
  0.424,                                  !- Output Value 5 {BasedOnField A5}
  0.541,                                  !- Output Value 6 {BasedOnField A5}
  0.556;                                  !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {bbfca97d-33e8-484d-9954-294c926285b2}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CEIRM_fn_LPLR-IV_List, !- Name
  {0829257c-54d9-414b-a181-0effb0956cc7}; !- Model Object 1

OS:Curve:Linear,
  {fb9acc51-e105-404a-b81a-396fd79c879b}, !- Handle
  PUHY-EP72TNU/YNU-A1 CC_fn_CR_Curve,     !- Name
  0.680659152657769,                      !- Coefficient1 Constant
  0.319340847342231,                      !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.29938042933221,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.09560439998063;                       !- Maximum Curve Output

OS:Curve:Cubic,
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Handle
  PUHY-EP72TNU/YNU-A1 C_H_PLF_Cor_Curve,  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Table:Lookup,
  {b91e1ebd-4b0b-4893-8673-057430af413d}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HCR_fn_T-Output, !- Name
  {3ebaca38-51bb-4a29-87e1-b0f3a466ab4a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.48,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.48,                                   !- Output Value 1 {BasedOnField A5}
  0.6,                                    !- Output Value 2 {BasedOnField A5}
  0.72,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.48,                                   !- Output Value 6 {BasedOnField A5}
  0.6,                                    !- Output Value 7 {BasedOnField A5}
  0.72,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.48,                                   !- Output Value 11 {BasedOnField A5}
  0.6,                                    !- Output Value 12 {BasedOnField A5}
  0.72,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.48,                                   !- Output Value 16 {BasedOnField A5}
  0.6,                                    !- Output Value 17 {BasedOnField A5}
  0.72,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.48,                                   !- Output Value 21 {BasedOnField A5}
  0.6,                                    !- Output Value 22 {BasedOnField A5}
  0.72,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {3ebaca38-51bb-4a29-87e1-b0f3a466ab4a}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HCR_fn_T-IV_List, !- Name
  {68b311c4-29fc-4983-9efd-ea53824dbfb6}, !- Model Object 1
  {f2ee2f2f-8313-4edf-8d08-89dc624c755a}; !- Model Object 2

OS:Table:Lookup,
  {4fb5354e-e901-424c-b9dc-9905fc26a5f1}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_T-Output, !- Name
  {e1b8f663-4b26-43e9-9ce4-172c9c294fd5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.58,                                   !- Minimum Output {BasedOnField A5}
  1.15,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.89,                                   !- Output Value 1 {BasedOnField A5}
  1.02,                                   !- Output Value 2 {BasedOnField A5}
  1.06,                                   !- Output Value 3 {BasedOnField A5}
  1.09,                                   !- Output Value 4 {BasedOnField A5}
  1.12,                                   !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.8,                                    !- Output Value 7 {BasedOnField A5}
  0.89,                                   !- Output Value 8 {BasedOnField A5}
  1.02,                                   !- Output Value 9 {BasedOnField A5}
  1.06,                                   !- Output Value 10 {BasedOnField A5}
  1.09,                                   !- Output Value 11 {BasedOnField A5}
  1.12,                                   !- Output Value 12 {BasedOnField A5}
  1,                                      !- Output Value 13 {BasedOnField A5}
  0.8,                                    !- Output Value 14 {BasedOnField A5}
  0.93,                                   !- Output Value 15 {BasedOnField A5}
  1.07,                                   !- Output Value 16 {BasedOnField A5}
  1.12,                                   !- Output Value 17 {BasedOnField A5}
  1.15,                                   !- Output Value 18 {BasedOnField A5}
  0.92,                                   !- Output Value 19 {BasedOnField A5}
  0.82,                                   !- Output Value 20 {BasedOnField A5}
  0.66,                                   !- Output Value 21 {BasedOnField A5}
  0.95,                                   !- Output Value 22 {BasedOnField A5}
  1.09,                                   !- Output Value 23 {BasedOnField A5}
  1.14,                                   !- Output Value 24 {BasedOnField A5}
  1.01,                                   !- Output Value 25 {BasedOnField A5}
  0.81,                                   !- Output Value 26 {BasedOnField A5}
  0.73,                                   !- Output Value 27 {BasedOnField A5}
  0.58;                                   !- Output Value 28 {BasedOnField A5}

OS:ModelObjectList,
  {e1b8f663-4b26-43e9-9ce4-172c9c294fd5}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_T-IV_List, !- Name
  {91f4e8fb-35cc-46c3-8994-75cd1bf1530e}, !- Model Object 1
  {f5a22d0d-cec7-4733-8bcf-64f7604464c8}; !- Model Object 2

OS:Table:Lookup,
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_LPLR-Output, !- Name
  {848cda3f-6b33-4179-ae0e-09da24230654}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.36,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.36,                                   !- Output Value 1 {BasedOnField A5}
  0.36,                                   !- Output Value 2 {BasedOnField A5}
  0.42,                                   !- Output Value 3 {BasedOnField A5}
  0.58,                                   !- Output Value 4 {BasedOnField A5}
  0.75,                                   !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.93;                                   !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {848cda3f-6b33-4179-ae0e-09da24230654}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_LPLR-IV_List, !- Name
  {e0b953f7-1e6e-4840-a206-2424b10e066e}; !- Model Object 1

OS:Curve:Linear,
  {9823d00a-4a80-4390-bd5f-e8b6bb5bfb41}, !- Handle
  PUHY-EP72TNU/YNU-A1 HC_fn_CR_Curve,     !- Name
  0.894117647058823,                      !- Coefficient1 Constant
  0.105882352941177,                      !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.17,                                   !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.018;                                  !- Maximum Curve Output

OS:Table:Lookup,
  {78b51bcd-f080-4761-98b7-ee1315293c34}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_PCFC_fn_L_CR-Output, !- Name
  {9a638cce-f315-4362-91df-91366150e5cf}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.795768392999784,                      !- Minimum Output {BasedOnField A5}
  1.00077951594297,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  1,                                      !- Output Value 7 {BasedOnField A5}
  1,                                      !- Output Value 8 {BasedOnField A5}
  1.00038976689226,                       !- Output Value 9 {BasedOnField A5}
  1.00038976689226,                       !- Output Value 10 {BasedOnField A5}
  0.945044545297447,                      !- Output Value 11 {BasedOnField A5}
  0.935690425348076,                      !- Output Value 12 {BasedOnField A5}
  1.00038976689226,                       !- Output Value 13 {BasedOnField A5}
  1.00038976689226,                       !- Output Value 14 {BasedOnField A5}
  0.906069051455591,                      !- Output Value 15 {BasedOnField A5}
  0.891258355588565,                      !- Output Value 16 {BasedOnField A5}
  1.00077951594297,                       !- Output Value 17 {BasedOnField A5}
  0.890868606537864,                      !- Output Value 18 {BasedOnField A5}
  0.821102455968284,                      !- Output Value 19 {BasedOnField A5}
  0.795768392999784;                      !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {9a638cce-f315-4362-91df-91366150e5cf}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_PCFC_fn_L_CR-IV_List, !- Name
  {bf23696f-7780-48e3-b3d5-576dcec6bc45}, !- Model Object 1
  {40d4194c-44ab-4578-a4db-d1c8d00a0e58}; !- Model Object 2

OS:Table:Lookup,
  {ac0b8251-445f-4372-a7a1-7bc3a4c8afb3}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_PCFH_fn_L-Output, !- Name
  {291739c8-0c9c-47dd-b504-1981e5a50fde}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.92,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  0.98,                                   !- Output Value 3 {BasedOnField A5}
  0.96,                                   !- Output Value 4 {BasedOnField A5}
  0.95,                                   !- Output Value 5 {BasedOnField A5}
  0.94,                                   !- Output Value 6 {BasedOnField A5}
  0.93,                                   !- Output Value 7 {BasedOnField A5}
  0.92;                                   !- Output Value 8 {BasedOnField A5}

OS:ModelObjectList,
  {291739c8-0c9c-47dd-b504-1981e5a50fde}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_PCFH_fn_L-IV_List, !- Name
  {909ca282-5dfd-4d34-add1-27201d4011d2}; !- Model Object 1

OS:Table:Lookup,
  {61d1f87c-7277-49e3-b1a5-49e2a9917aa2}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_DEF_EIRM_fn_T-Output, !- Name
  {38b46081-18a3-4354-824e-5f60c05f1406}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.83,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.95,                                   !- Output Value 1 {BasedOnField A5}
  0.95,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.95,                                   !- Output Value 4 {BasedOnField A5}
  0.9,                                    !- Output Value 5 {BasedOnField A5}
  0.87,                                   !- Output Value 6 {BasedOnField A5}
  0.83,                                   !- Output Value 7 {BasedOnField A5}
  0.83,                                   !- Output Value 8 {BasedOnField A5}
  0.84,                                   !- Output Value 9 {BasedOnField A5}
  0.95,                                   !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  0.95,                                   !- Output Value 12 {BasedOnField A5}
  0.95,                                   !- Output Value 13 {BasedOnField A5}
  0.95,                                   !- Output Value 14 {BasedOnField A5}
  0.95,                                   !- Output Value 15 {BasedOnField A5}
  0.9,                                    !- Output Value 16 {BasedOnField A5}
  0.87,                                   !- Output Value 17 {BasedOnField A5}
  0.83,                                   !- Output Value 18 {BasedOnField A5}
  0.83,                                   !- Output Value 19 {BasedOnField A5}
  0.84,                                   !- Output Value 20 {BasedOnField A5}
  0.95,                                   !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {38b46081-18a3-4354-824e-5f60c05f1406}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_DEF_EIRM_fn_T-IV_List, !- Name
  {47d1d389-e68b-4da6-9fa8-30aed8f89777}, !- Model Object 1
  {19f194e4-84f9-40fd-b918-a0d128cc0aa5}; !- Model Object 2

OS:Curve:Biquadratic,
  {31f956e4-2ade-4030-9fc5-2cdfc71b1b99}, !- Handle
  PUHY-EP72TNU/YNU-A1 HRCCR_fn_T_Curve,   !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5a709c23-b002-4aa7-98a9-cb2f78193880}, !- Handle
  PUHY-EP72TNU/YNU-A1 HRCEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {98a6e3cd-bd5e-4f4f-8657-5b6d2eaaa5b6}, !- Handle
  PUHY-EP72TNU/YNU-A1 HRHCR_fn_T_Curve,   !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {437d94fd-b7c7-44bd-b24f-8ca970a699a8}, !- Handle
  PUHY-EP72TNU/YNU-A1 HRHEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:IndependentVariable,
  {d516d048-0c1d-461c-8a41-79517aee8049}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  17.8,                                   !- Value 2
  19.4,                                   !- Value 3
  20.6,                                   !- Value 4
  24;                                     !- Value 5

OS:Table:IndependentVariable,
  {100a5596-1605-49e6-a554-9b4b5194fcd5}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  20,                                     !- Value 2
  45.9,                                   !- Value 3
  52;                                     !- Value 4

OS:Table:IndependentVariable,
  {6fae160b-fc97-490e-be13-16e26f07f2eb}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  23.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  22.2,                                   !- Value 6
  23.9;                                   !- Value 7

OS:Table:IndependentVariable,
  {9de1fad4-bc25-485f-ab26-8051d6b84783}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5.03997133616389,                      !- Minimum Value {BasedOnField A5}
  51.9600231745246,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  17,                                     !- Value 2
  18.3,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  20.6,                                   !- Value 6
  21.5,                                   !- Value 7
  21.9,                                   !- Value 8
  45.9,                                   !- Value 9
  52;                                     !- Value 10

OS:Table:IndependentVariable,
  {0829257c-54d9-414b-a181-0effb0956cc7}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_CEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.30024103922019,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.5,                                    !- Value 2
  0.56,                                   !- Value 3
  0.7,                                    !- Value 4
  0.83,                                   !- Value 5
  1,                                      !- Value 6
  1.3;                                    !- Value 7

OS:Table:IndependentVariable,
  {68b311c4-29fc-4983-9efd-ea53824dbfb6}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  24,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {f2ee2f2f-8313-4edf-8d08-89dc624c755a}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -10,                                    !- Value 3
  2.4,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {91f4e8fb-35cc-46c3-8994-75cd1bf1530e}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {f5a22d0d-cec7-4733-8bcf-64f7604464c8}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -9.8,                                   !- Value 3
  -5.4,                                   !- Value 4
  2.5,                                    !- Value 5
  6.1,                                    !- Value 6
  15;                                     !- Value 7

OS:Table:IndependentVariable,
  {e0b953f7-1e6e-4840-a206-2424b10e066e}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.17,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.45,                                   !- Value 2
  0.5,                                    !- Value 3
  0.63,                                   !- Value 4
  0.75,                                   !- Value 5
  0.9,                                    !- Value 6
  1.17;                                   !- Value 7

OS:Table:IndependentVariable,
  {bf23696f-7780-48e3-b3d5-576dcec6bc45}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_PCFC_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  2.26635804583275,                       !- Minimum Value {BasedOnField A5}
  190.248174754489,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  2.26635804583275,                       !- Value 1
  11.9613360519995,                       !- Value 2
  53.3853266998249,                       !- Value 3
  87.6325111055333,                       !- Value 4
  190.248174754489;                       !- Value 5

OS:Table:IndependentVariable,
  {40d4194c-44ab-4578-a4db-d1c8d00a0e58}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_PCFC_fn_CR-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.30555555555556,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.30555555555556;                       !- Value 4

OS:Table:IndependentVariable,
  {909ca282-5dfd-4d34-add1-27201d4011d2}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_PCFH_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.3,                                    !- Minimum Value {BasedOnField A5}
  190.4,                                  !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.3,                                    !- Value 1
  10.6,                                   !- Value 2
  38.1,                                   !- Value 3
  68.3,                                   !- Value 4
  99,                                     !- Value 5
  129.6,                                  !- Value 6
  159.9,                                  !- Value 7
  190.4;                                  !- Value 8

OS:Table:IndependentVariable,
  {47d1d389-e68b-4da6-9fa8-30aed8f89777}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_DEF_EIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  6,                                      !- Minimum Value {BasedOnField A5}
  20.5,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  6,                                      !- Value 1
  20.5;                                   !- Value 2

OS:Table:IndependentVariable,
  {19f194e4-84f9-40fd-b918-a0d128cc0aa5}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_DEF_EIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -20,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -20,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:ModelObjectList,
  {901e54b3-220b-4241-84e0-7c280d78195a}, !- Handle
  {6ab92a76-f2e6-41a8-adaa-283c26dc66d1}, !- Name
  ,                                       !- Model Object 1
  ,                                       !- Model Object 2
  ,                                       !- Model Object 3
  ,                                       !- Model Object 4
  ,                                       !- Model Object 5
  ,                                       !- Model Object 6
  ,                                       !- Model Object 7
  ,                                       !- Model Object 8
  ,                                       !- Model Object 9
  ;                                       !- Model Object 10

OS:Table:IndependentVariable,
  {0877bf43-4252-49ed-bb35-2f7dba2f04f1}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HCR_fn_T-Input_2, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  14.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -17.9,                                  !- Value 2
  -10,                                    !- Value 3
  4,                                      !- Value 4
  14.9;                                   !- Value 5

OS:Table:IndependentVariable,
  {d6f30368-6343-4b7a-99ad-bf20af7e5811}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_T-Input_2, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -21.9,                                  !- Value 2
  -17,                                    !- Value 3
  -10,                                    !- Value 4
  -6,                                     !- Value 5
  -2,                                     !- Value 6
  4,                                      !- Value 7
  9.9,                                    !- Value 8
  15;                                     !- Value 9

OS:Table:IndependentVariable,
  {7f7d4c58-98a9-4e44-a758-0c00597999a2}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HCR_fn_T-Input_3, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  14.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -17.9,                                  !- Value 2
  -10,                                    !- Value 3
  4,                                      !- Value 4
  14.9;                                   !- Value 5

OS:Table:IndependentVariable,
  {23984964-bce1-4a8d-90a4-1344258ee10e}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HEIRM_fn_T-Input_3, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -21.9,                                  !- Value 2
  -17,                                    !- Value 3
  -10,                                    !- Value 4
  -6,                                     !- Value 5
  -2,                                     !- Value 6
  4,                                      !- Value 7
  9.9,                                    !- Value 8
  15;                                     !- Value 9

OS:AirConditioner:VariableRefrigerantFlow,
  {b2da4ef3-ad8c-4e7d-bb4e-ca931b284ca6}, !- Handle
  Mitsubishi PUHY-EP72TNU/YNU-A1 NONDUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  20200,                                  !- Gross Rated Total Cooling Capacity {W}
  4.08906882591093,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c35dff05-fa4d-4b83-be0f-c8633c6469b4}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {c5f53d5c-dfd0-4cef-b55a-2ae82358a2a1}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {fb9acc51-e105-404a-b81a-396fd79c879b}, !- Cooling Combination Ratio Correction Factor Curve Name
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Cooling Part-Load Fraction Correlation Curve Name
  22300,                                  !- Gross Rated Heating Capacity {W}
  1.1039603960396,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  4.81641468682505,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {fc144996-e045-49b3-bf5c-980273ccc0b8}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {c726c0a8-5ee6-438a-9acf-1f0307b0cbf2}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9823d00a-4a80-4390-bd5f-e8b6bb5bfb41}, !- Heating Combination Ratio Correction Factor Curve Name
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {bd71feae-5283-4c16-bcb1-dc131c37fac5}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {78b51bcd-f080-4761-98b7-ee1315293c34}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {ac0b8251-445f-4372-a7a1-7bc3a4c8afb3}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {61d1f87c-7277-49e3-b1a5-49e2a9917aa2}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {31f956e4-2ade-4030-9fc5-2cdfc71b1b99}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {5a709c23-b002-4aa7-98a9-cb2f78193880}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {98a6e3cd-bd5e-4f4f-8657-5b6d2eaaa5b6}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {437d94fd-b7c7-44bd-b24f-8ca970a699a8}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {fc144996-e045-49b3-bf5c-980273ccc0b8}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HH_HCR_fn_T-Output, !- Name
  {62e33e6e-b8bd-410e-a2e9-7ca412b23b3c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.78,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.78,                                   !- Output Value 1 {BasedOnField A5}
  0.87,                                   !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.78,                                   !- Output Value 6 {BasedOnField A5}
  0.87,                                   !- Output Value 7 {BasedOnField A5}
  1,                                      !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.78,                                   !- Output Value 11 {BasedOnField A5}
  0.87,                                   !- Output Value 12 {BasedOnField A5}
  1,                                      !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.78,                                   !- Output Value 16 {BasedOnField A5}
  0.87,                                   !- Output Value 17 {BasedOnField A5}
  1,                                      !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.78,                                   !- Output Value 21 {BasedOnField A5}
  0.87,                                   !- Output Value 22 {BasedOnField A5}
  1,                                      !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {62e33e6e-b8bd-410e-a2e9-7ca412b23b3c}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HH_HCR_fn_T-IV_List, !- Name
  {51ab0680-b0fa-444b-b52b-3107a06ae7eb}, !- Model Object 1
  {0c2c2a1e-c404-425e-bb6d-0375f84c9f66}; !- Model Object 2

OS:Table:Lookup,
  {c726c0a8-5ee6-438a-9acf-1f0307b0cbf2}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HH_HEIRM_fn_T-Output, !- Name
  {bd25b214-8a72-409d-abdb-008264046f4c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.46,                                   !- Minimum Output {BasedOnField A5}
  0.93,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.83,                                   !- Output Value 2 {BasedOnField A5}
  0.84,                                   !- Output Value 3 {BasedOnField A5}
  0.87,                                   !- Output Value 4 {BasedOnField A5}
  0.89,                                   !- Output Value 5 {BasedOnField A5}
  0.75,                                   !- Output Value 6 {BasedOnField A5}
  0.67,                                   !- Output Value 7 {BasedOnField A5}
  0.6,                                    !- Output Value 8 {BasedOnField A5}
  0.55,                                   !- Output Value 9 {BasedOnField A5}
  0.87,                                   !- Output Value 10 {BasedOnField A5}
  0.88,                                   !- Output Value 11 {BasedOnField A5}
  0.9,                                    !- Output Value 12 {BasedOnField A5}
  0.93,                                   !- Output Value 13 {BasedOnField A5}
  0.81,                                   !- Output Value 14 {BasedOnField A5}
  0.72,                                   !- Output Value 15 {BasedOnField A5}
  0.63,                                   !- Output Value 16 {BasedOnField A5}
  0.57,                                   !- Output Value 17 {BasedOnField A5}
  0.54,                                   !- Output Value 18 {BasedOnField A5}
  0.87,                                   !- Output Value 19 {BasedOnField A5}
  0.89,                                   !- Output Value 20 {BasedOnField A5}
  0.91,                                   !- Output Value 21 {BasedOnField A5}
  0.71,                                   !- Output Value 22 {BasedOnField A5}
  0.67,                                   !- Output Value 23 {BasedOnField A5}
  0.63,                                   !- Output Value 24 {BasedOnField A5}
  0.57,                                   !- Output Value 25 {BasedOnField A5}
  0.52,                                   !- Output Value 26 {BasedOnField A5}
  0.49,                                   !- Output Value 27 {BasedOnField A5}
  0.88,                                   !- Output Value 28 {BasedOnField A5}
  0.91,                                   !- Output Value 29 {BasedOnField A5}
  0.77,                                   !- Output Value 30 {BasedOnField A5}
  0.66,                                   !- Output Value 31 {BasedOnField A5}
  0.62,                                   !- Output Value 32 {BasedOnField A5}
  0.58,                                   !- Output Value 33 {BasedOnField A5}
  0.46,                                   !- Output Value 34 {BasedOnField A5}
  0.53,                                   !- Output Value 35 {BasedOnField A5}
  0.49;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {bd25b214-8a72-409d-abdb-008264046f4c}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HH_HEIRM_fn_T-IV_List, !- Name
  {bd6e54a3-e0e8-41c6-a390-95f3da160e30}, !- Model Object 1
  {a996fb7a-7fe8-446d-97af-a6b6ec0def2e}; !- Model Object 2

OS:Table:IndependentVariable,
  {51ab0680-b0fa-444b-b52b-3107a06ae7eb}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  24,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {0c2c2a1e-c404-425e-bb6d-0375f84c9f66}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HH_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  14.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -17.9,                                  !- Value 2
  -10,                                    !- Value 3
  4,                                      !- Value 4
  14.9;                                   !- Value 5

OS:Table:IndependentVariable,
  {bd6e54a3-e0e8-41c6-a390-95f3da160e30}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HH_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {a996fb7a-7fe8-446d-97af-a6b6ec0def2e}, !- Handle
  Tbl Lookup PUHY-EP72TNU/YNU-A1_HH_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -21.9,                                  !- Value 2
  -17,                                    !- Value 3
  -10,                                    !- Value 4
  -6,                                     !- Value 5
  -2,                                     !- Value 6
  4,                                      !- Value 7
  9.9,                                    !- Value 8
  15;                                     !- Value 9

OS:ModelObjectList,
  {bd71feae-5283-4c16-bcb1-dc131c37fac5}, !- Handle
  {256b439a-7339-4f21-8399-a7bda92151ea}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {939d33f8-3159-42f5-bf4b-5e00762c0706}, !- Handle
  Mitsubishi PUHY-EP72TNU/YNU-A1 DUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  20200,                                  !- Gross Rated Total Cooling Capacity {W}
  3.70642201834862,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c35dff05-fa4d-4b83-be0f-c8633c6469b4}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {c5f53d5c-dfd0-4cef-b55a-2ae82358a2a1}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {fb9acc51-e105-404a-b81a-396fd79c879b}, !- Cooling Combination Ratio Correction Factor Curve Name
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Cooling Part-Load Fraction Correlation Curve Name
  22300,                                  !- Gross Rated Heating Capacity {W}
  1.1039603960396,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  4.45109780439122,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {b91e1ebd-4b0b-4893-8673-057430af413d}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {4fb5354e-e901-424c-b9dc-9905fc26a5f1}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9823d00a-4a80-4390-bd5f-e8b6bb5bfb41}, !- Heating Combination Ratio Correction Factor Curve Name
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {f54b62de-390b-4cf0-aab3-ef97061ae28f}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {78b51bcd-f080-4761-98b7-ee1315293c34}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {ac0b8251-445f-4372-a7a1-7bc3a4c8afb3}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {61d1f87c-7277-49e3-b1a5-49e2a9917aa2}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {31f956e4-2ade-4030-9fc5-2cdfc71b1b99}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {5a709c23-b002-4aa7-98a9-cb2f78193880}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {98a6e3cd-bd5e-4f4f-8657-5b6d2eaaa5b6}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {437d94fd-b7c7-44bd-b24f-8ca970a699a8}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {f54b62de-390b-4cf0-aab3-ef97061ae28f}, !- Handle
  {3da9d27f-d819-487f-81c6-70601f3a3d87}, !- Name
  ;                                       !- Model Object 1

OS:AirConditioner:VariableRefrigerantFlow,
  {a01dfbe0-0de5-42f8-bd1c-c88da582e25e}, !- Handle
  Mitsubishi PUHY-EP72TNU/YNU-A1 DUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  20200,                                  !- Gross Rated Total Cooling Capacity {W}
  3.70642201834862,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c35dff05-fa4d-4b83-be0f-c8633c6469b4}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {c5f53d5c-dfd0-4cef-b55a-2ae82358a2a1}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {fb9acc51-e105-404a-b81a-396fd79c879b}, !- Cooling Combination Ratio Correction Factor Curve Name
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Cooling Part-Load Fraction Correlation Curve Name
  22300,                                  !- Gross Rated Heating Capacity {W}
  1.1039603960396,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  4.45109780439122,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {fc144996-e045-49b3-bf5c-980273ccc0b8}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {c726c0a8-5ee6-438a-9acf-1f0307b0cbf2}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {8bce9813-9b1a-4c7b-87c7-933afeb22c03}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9823d00a-4a80-4390-bd5f-e8b6bb5bfb41}, !- Heating Combination Ratio Correction Factor Curve Name
  {2f311b86-ecc6-4266-aea3-f24d5f64417e}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {e130d371-e355-4c8c-9a64-876e8e8bc427}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {78b51bcd-f080-4761-98b7-ee1315293c34}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {ac0b8251-445f-4372-a7a1-7bc3a4c8afb3}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {61d1f87c-7277-49e3-b1a5-49e2a9917aa2}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {31f956e4-2ade-4030-9fc5-2cdfc71b1b99}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {5a709c23-b002-4aa7-98a9-cb2f78193880}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {98a6e3cd-bd5e-4f4f-8657-5b6d2eaaa5b6}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {437d94fd-b7c7-44bd-b24f-8ca970a699a8}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {e130d371-e355-4c8c-9a64-876e8e8bc427}, !- Handle
  {9bbb1b51-465a-4849-8c14-43c74fe89b08}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {b6c511d3-e89b-4d9d-8f55-c17e4fbd3243}, !- Handle
  Mitsubishi PUHY-EP96TNU/YNU-A1 DUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  27000,                                  !- Gross Rated Total Cooling Capacity {W}
  3.6241610738255,                        !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {d6673164-43ac-466c-b3d9-49f25d5c9ca9}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {b7d6cd34-0446-453c-aa8c-e13c22f49178}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {df87b8ec-652f-406b-a4f8-221fc20a9044}, !- Cooling Combination Ratio Correction Factor Curve Name
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Cooling Part-Load Fraction Correlation Curve Name
  30200,                                  !- Gross Rated Heating Capacity {W}
  1.11851851851852,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.44771723122239,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {5f1ae410-7b31-4930-bdb4-3489f8d7c0b3}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {42ed9e85-53b0-4264-b85f-c200cbd0f342}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6654710a-27ec-4cf8-982e-e3e2f2d1fd83}, !- Heating Combination Ratio Correction Factor Curve Name
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {b2c4adb3-0336-4a95-af41-c5f9da182b86}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {1af898ad-19ef-47f4-8fb4-2da8ab64ba9e}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {6805cd6f-1e33-40c5-a070-f5442d824a91}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {08f6783f-519c-4d2d-ab75-da2b0a2e5ba3}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {f98002ac-d7b4-402d-af7c-dffa0649e474}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {19d31f03-b8b9-48d3-ad33-d0025396fe42}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {bdd40e03-773b-4b6e-b442-2b8bf854d36e}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {d66119cb-67fb-4449-9117-b0bba567ec4b}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {d6673164-43ac-466c-b3d9-49f25d5c9ca9}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CCR_fn_T-Output, !- Name
  {66a96541-c2ba-4a9f-8c85-486fcc704b9a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.424,                                  !- Minimum Output {BasedOnField A5}
  1.098,                                  !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.097,                                  !- Output Value 1 {BasedOnField A5}
  1.098,                                  !- Output Value 2 {BasedOnField A5}
  0.938,                                  !- Output Value 3 {BasedOnField A5}
  0.424,                                  !- Output Value 4 {BasedOnField A5}
  1.097,                                  !- Output Value 5 {BasedOnField A5}
  1.098,                                  !- Output Value 6 {BasedOnField A5}
  0.938,                                  !- Output Value 7 {BasedOnField A5}
  0.424,                                  !- Output Value 8 {BasedOnField A5}
  1.097,                                  !- Output Value 9 {BasedOnField A5}
  1.098,                                  !- Output Value 10 {BasedOnField A5}
  0.938,                                  !- Output Value 11 {BasedOnField A5}
  0.424,                                  !- Output Value 12 {BasedOnField A5}
  1.097,                                  !- Output Value 13 {BasedOnField A5}
  1.098,                                  !- Output Value 14 {BasedOnField A5}
  0.938,                                  !- Output Value 15 {BasedOnField A5}
  0.424,                                  !- Output Value 16 {BasedOnField A5}
  1.097,                                  !- Output Value 17 {BasedOnField A5}
  1.098,                                  !- Output Value 18 {BasedOnField A5}
  0.938,                                  !- Output Value 19 {BasedOnField A5}
  0.424;                                  !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {66a96541-c2ba-4a9f-8c85-486fcc704b9a}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CCR_fn_T-IV_List, !- Name
  {aa7cc9e3-c7ab-4118-8f46-658c36313e72}, !- Model Object 1
  {847ae4b1-b1f8-4458-abe7-b38687cea759}; !- Model Object 2

OS:Table:Lookup,
  {b7d6cd34-0446-453c-aa8c-e13c22f49178}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CEIRM_fn_T-Output, !- Name
  {9dcf51b6-117b-40e5-900f-5111a6fe3c36}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.22,                                   !- Minimum Output {BasedOnField A5}
  1.27067,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.573,                                  !- Output Value 1 {BasedOnField A5}
  0.611,                                  !- Output Value 2 {BasedOnField A5}
  0.613,                                  !- Output Value 3 {BasedOnField A5}
  0.617,                                  !- Output Value 4 {BasedOnField A5}
  0.617,                                  !- Output Value 5 {BasedOnField A5}
  0.617,                                  !- Output Value 6 {BasedOnField A5}
  0.619,                                  !- Output Value 7 {BasedOnField A5}
  0.617,                                  !- Output Value 8 {BasedOnField A5}
  1.033,                                  !- Output Value 9 {BasedOnField A5}
  0.22,                                   !- Output Value 10 {BasedOnField A5}
  0.616,                                  !- Output Value 11 {BasedOnField A5}
  0.651,                                  !- Output Value 12 {BasedOnField A5}
  0.653,                                  !- Output Value 13 {BasedOnField A5}
  0.655,                                  !- Output Value 14 {BasedOnField A5}
  0.656,                                  !- Output Value 15 {BasedOnField A5}
  0.657,                                  !- Output Value 16 {BasedOnField A5}
  0.659,                                  !- Output Value 17 {BasedOnField A5}
  0.667,                                  !- Output Value 18 {BasedOnField A5}
  1.1,                                    !- Output Value 19 {BasedOnField A5}
  0.281,                                  !- Output Value 20 {BasedOnField A5}
  0.7,                                    !- Output Value 21 {BasedOnField A5}
  0.737,                                  !- Output Value 22 {BasedOnField A5}
  0.737,                                  !- Output Value 23 {BasedOnField A5}
  0.74,                                   !- Output Value 24 {BasedOnField A5}
  0.74,                                   !- Output Value 25 {BasedOnField A5}
  0.745,                                  !- Output Value 26 {BasedOnField A5}
  0.755,                                  !- Output Value 27 {BasedOnField A5}
  0.767,                                  !- Output Value 28 {BasedOnField A5}
  1.181,                                  !- Output Value 29 {BasedOnField A5}
  0.364,                                  !- Output Value 30 {BasedOnField A5}
  0.7,                                    !- Output Value 31 {BasedOnField A5}
  0.737,                                  !- Output Value 32 {BasedOnField A5}
  0.737,                                  !- Output Value 33 {BasedOnField A5}
  0.74,                                   !- Output Value 34 {BasedOnField A5}
  0.743,                                  !- Output Value 35 {BasedOnField A5}
  0.755,                                  !- Output Value 36 {BasedOnField A5}
  0.771,                                  !- Output Value 37 {BasedOnField A5}
  0.781,                                  !- Output Value 38 {BasedOnField A5}
  1.181,                                  !- Output Value 39 {BasedOnField A5}
  0.364,                                  !- Output Value 40 {BasedOnField A5}
  0.771,                                  !- Output Value 41 {BasedOnField A5}
  0.809,                                  !- Output Value 42 {BasedOnField A5}
  0.809,                                  !- Output Value 43 {BasedOnField A5}
  0.812,                                  !- Output Value 44 {BasedOnField A5}
  0.82,                                   !- Output Value 45 {BasedOnField A5}
  0.831,                                  !- Output Value 46 {BasedOnField A5}
  0.843,                                  !- Output Value 47 {BasedOnField A5}
  0.855,                                  !- Output Value 48 {BasedOnField A5}
  1.235,                                  !- Output Value 49 {BasedOnField A5}
  0.428,                                  !- Output Value 50 {BasedOnField A5}
  0.784,                                  !- Output Value 51 {BasedOnField A5}
  0.82,                                   !- Output Value 52 {BasedOnField A5}
  0.82,                                   !- Output Value 53 {BasedOnField A5}
  0.84,                                   !- Output Value 54 {BasedOnField A5}
  0.851,                                  !- Output Value 55 {BasedOnField A5}
  0.861,                                  !- Output Value 56 {BasedOnField A5}
  0.873,                                  !- Output Value 57 {BasedOnField A5}
  0.883,                                  !- Output Value 58 {BasedOnField A5}
  1.253,                                  !- Output Value 59 {BasedOnField A5}
  0.449,                                  !- Output Value 60 {BasedOnField A5}
  0.799,                                  !- Output Value 61 {BasedOnField A5}
  0.832,                                  !- Output Value 62 {BasedOnField A5}
  0.856,                                  !- Output Value 63 {BasedOnField A5}
  0.872,                                  !- Output Value 64 {BasedOnField A5}
  0.881,                                  !- Output Value 65 {BasedOnField A5}
  0.892,                                  !- Output Value 66 {BasedOnField A5}
  0.901,                                  !- Output Value 67 {BasedOnField A5}
  0.913,                                  !- Output Value 68 {BasedOnField A5}
  1.271,                                  !- Output Value 69 {BasedOnField A5}
  0.465;                                  !- Output Value 70 {BasedOnField A5}

OS:ModelObjectList,
  {9dcf51b6-117b-40e5-900f-5111a6fe3c36}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CEIRM_fn_T-IV_List, !- Name
  {71b3bfbe-c4d2-40f2-90ee-3dda3588a88b}, !- Model Object 1
  {9c842d23-dabe-423d-a31e-27aa5d172446}; !- Model Object 2

OS:Table:Lookup,
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CEIRM_fn_LPLR-Output, !- Name
  {ff428a4a-84af-4ba8-ad7b-1a5fb7b7564e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.38739,                                !- Minimum Output {BasedOnField A5}
  1.04144,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.387,                                  !- Output Value 1 {BasedOnField A5}
  0.387,                                  !- Output Value 2 {BasedOnField A5}
  0.42,                                   !- Output Value 3 {BasedOnField A5}
  0.55,                                   !- Output Value 4 {BasedOnField A5}
  0.732,                                  !- Output Value 5 {BasedOnField A5}
  0.998,                                  !- Output Value 6 {BasedOnField A5}
  1.041;                                  !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {ff428a4a-84af-4ba8-ad7b-1a5fb7b7564e}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CEIRM_fn_LPLR-IV_List, !- Name
  {ac3ade75-5ea8-4e20-991c-fb5f7de5ae74}; !- Model Object 1

OS:Curve:Linear,
  {df87b8ec-652f-406b-a4f8-221fc20a9044}, !- Handle
  PUHY-EP96TNU/YNU-A1 CC_fn_CR_Curve,     !- Name
  4.70186243412364,                       !- Coefficient1 Constant
  -3.70186243412364,                      !- Coefficient2 x
  1,                                      !- Minimum Value of x
  0.9746803125,                           !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.09373;                                !- Maximum Curve Output

OS:Curve:Cubic,
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Handle
  PUHY-EP96TNU/YNU-A1 C_H_PLF_Cor_Curve,  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Table:Lookup,
  {5f1ae410-7b31-4930-bdb4-3489f8d7c0b3}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HH_HCR_fn_T-Output, !- Name
  {7ba40723-abf4-4b64-8d10-91df730eee55}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.68,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.68,                                   !- Output Value 1 {BasedOnField A5}
  0.82,                                   !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.68,                                   !- Output Value 6 {BasedOnField A5}
  0.82,                                   !- Output Value 7 {BasedOnField A5}
  1,                                      !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.68,                                   !- Output Value 11 {BasedOnField A5}
  0.82,                                   !- Output Value 12 {BasedOnField A5}
  1,                                      !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.68,                                   !- Output Value 16 {BasedOnField A5}
  0.82,                                   !- Output Value 17 {BasedOnField A5}
  1,                                      !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.68,                                   !- Output Value 21 {BasedOnField A5}
  0.82,                                   !- Output Value 22 {BasedOnField A5}
  1,                                      !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {7ba40723-abf4-4b64-8d10-91df730eee55}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HH_HCR_fn_T-IV_List, !- Name
  {60591894-1643-4d75-9f4d-fa8341b97d80}, !- Model Object 1
  {7fc30203-9d1b-402c-b8a9-70edaaa5ca95}; !- Model Object 2

OS:Table:Lookup,
  {42ed9e85-53b0-4264-b85f-c200cbd0f342}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HH_HEIRM_fn_T-Output, !- Name
  {4f6f1eb2-47fa-4e80-ab03-16f6ae708ecc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.58,                                   !- Minimum Output {BasedOnField A5}
  2.2,                                    !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.85,                                   !- Output Value 1 {BasedOnField A5}
  1.88,                                   !- Output Value 2 {BasedOnField A5}
  1.92,                                   !- Output Value 3 {BasedOnField A5}
  1.98,                                   !- Output Value 4 {BasedOnField A5}
  2.02,                                   !- Output Value 5 {BasedOnField A5}
  1.42,                                   !- Output Value 6 {BasedOnField A5}
  1.17,                                   !- Output Value 7 {BasedOnField A5}
  1,                                      !- Output Value 8 {BasedOnField A5}
  0.88,                                   !- Output Value 9 {BasedOnField A5}
  2.03,                                   !- Output Value 10 {BasedOnField A5}
  2.06,                                   !- Output Value 11 {BasedOnField A5}
  2.1,                                    !- Output Value 12 {BasedOnField A5}
  2.2,                                    !- Output Value 13 {BasedOnField A5}
  1.77,                                   !- Output Value 14 {BasedOnField A5}
  1.3,                                    !- Output Value 15 {BasedOnField A5}
  1.07,                                   !- Output Value 16 {BasedOnField A5}
  0.9,                                    !- Output Value 17 {BasedOnField A5}
  0.8,                                    !- Output Value 18 {BasedOnField A5}
  2.04,                                   !- Output Value 19 {BasedOnField A5}
  2.07,                                   !- Output Value 20 {BasedOnField A5}
  2.13,                                   !- Output Value 21 {BasedOnField A5}
  1.31,                                   !- Output Value 22 {BasedOnField A5}
  1.2,                                    !- Output Value 23 {BasedOnField A5}
  1.05,                                   !- Output Value 24 {BasedOnField A5}
  0.88,                                   !- Output Value 25 {BasedOnField A5}
  0.74,                                   !- Output Value 26 {BasedOnField A5}
  0.66,                                   !- Output Value 27 {BasedOnField A5}
  2.08,                                   !- Output Value 28 {BasedOnField A5}
  2.11,                                   !- Output Value 29 {BasedOnField A5}
  1.49,                                   !- Output Value 30 {BasedOnField A5}
  1.15,                                   !- Output Value 31 {BasedOnField A5}
  1.07,                                   !- Output Value 32 {BasedOnField A5}
  0.93,                                   !- Output Value 33 {BasedOnField A5}
  0.77,                                   !- Output Value 34 {BasedOnField A5}
  0.65,                                   !- Output Value 35 {BasedOnField A5}
  0.58;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {4f6f1eb2-47fa-4e80-ab03-16f6ae708ecc}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HH_HEIRM_fn_T-IV_List, !- Name
  {c6300698-ecce-43ff-abee-7c7dd94d4a39}, !- Model Object 1
  {dfe4935b-ac92-4c80-9996-1cb1780ce425}; !- Model Object 2

OS:Table:Lookup,
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HEIRM_fn_LPLR-Output, !- Name
  {7e140c77-47be-4d4a-858b-ec5f4c5f8d47}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.36,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.36,                                   !- Output Value 1 {BasedOnField A5}
  0.36,                                   !- Output Value 2 {BasedOnField A5}
  0.42,                                   !- Output Value 3 {BasedOnField A5}
  0.58,                                   !- Output Value 4 {BasedOnField A5}
  0.76,                                   !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.93;                                   !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {7e140c77-47be-4d4a-858b-ec5f4c5f8d47}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HEIRM_fn_LPLR-IV_List, !- Name
  {e5fcd060-6525-43ed-a8f3-7cd00f8390b0}; !- Model Object 1

OS:Curve:Linear,
  {6654710a-27ec-4cf8-982e-e3e2f2d1fd83}, !- Handle
  PUHY-EP96TNU/YNU-A1 HC_fn_CR_Curve,     !- Name
  1.1191724137931,                        !- Coefficient1 Constant
  -0.119172413793104,                     !- Coefficient2 x
  1,                                      !- Minimum Value of x
  0.865740740740741,                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.016;                                  !- Maximum Curve Output

OS:Table:Lookup,
  {1af898ad-19ef-47f4-8fb4-2da8ab64ba9e}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_PCFC_fn_L_CR-Output, !- Name
  {ab792c44-35c9-4ba8-a865-297df0b17cf9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.78326,                                !- Minimum Output {BasedOnField A5}
  1.00039,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.00039,                                !- Output Value 1 {BasedOnField A5}
  1.00039,                                !- Output Value 2 {BasedOnField A5}
  1.00039,                                !- Output Value 3 {BasedOnField A5}
  1.00039,                                !- Output Value 4 {BasedOnField A5}
  0.99922,                                !- Output Value 5 {BasedOnField A5}
  0.99922,                                !- Output Value 6 {BasedOnField A5}
  0.99922,                                !- Output Value 7 {BasedOnField A5}
  0.99922,                                !- Output Value 8 {BasedOnField A5}
  0.99922,                                !- Output Value 9 {BasedOnField A5}
  0.99922,                                !- Output Value 10 {BasedOnField A5}
  0.94748,                                !- Output Value 11 {BasedOnField A5}
  0.94552,                                !- Output Value 12 {BasedOnField A5}
  0.99961,                                !- Output Value 13 {BasedOnField A5}
  0.99961,                                !- Output Value 14 {BasedOnField A5}
  0.90594,                                !- Output Value 15 {BasedOnField A5}
  0.89535,                                !- Output Value 16 {BasedOnField A5}
  0.99961,                                !- Output Value 17 {BasedOnField A5}
  0.88359,                                !- Output Value 18 {BasedOnField A5}
  0.80795,                                !- Output Value 19 {BasedOnField A5}
  0.78326;                                !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {ab792c44-35c9-4ba8-a865-297df0b17cf9}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_PCFC_fn_L_CR-IV_List, !- Name
  {4c2fc982-6c26-4cd7-a020-d2ad79b0d014}, !- Model Object 1
  {4e7dc91c-faaf-4480-804d-9e5a776949c8}; !- Model Object 2

OS:Table:Lookup,
  {6805cd6f-1e33-40c5-a070-f5442d824a91}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_PCFH_fn_L-Output, !- Name
  {71d8bce6-fa0c-4f38-af6a-c771c5095c86}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.92,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  0.98,                                   !- Output Value 3 {BasedOnField A5}
  0.96,                                   !- Output Value 4 {BasedOnField A5}
  0.95,                                   !- Output Value 5 {BasedOnField A5}
  0.94,                                   !- Output Value 6 {BasedOnField A5}
  0.93,                                   !- Output Value 7 {BasedOnField A5}
  0.92;                                   !- Output Value 8 {BasedOnField A5}

OS:ModelObjectList,
  {71d8bce6-fa0c-4f38-af6a-c771c5095c86}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_PCFH_fn_L-IV_List, !- Name
  {5a73d884-8962-4f8c-a270-6a834021ab54}; !- Model Object 1

OS:Table:Lookup,
  {08f6783f-519c-4d2d-ab75-da2b0a2e5ba3}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_DEF_EIRM_fn_T-Output, !- Name
  {66940c63-0f10-4ad9-8673-23ab81036ce3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.83,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.95,                                   !- Output Value 1 {BasedOnField A5}
  0.95,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.95,                                   !- Output Value 4 {BasedOnField A5}
  0.9,                                    !- Output Value 5 {BasedOnField A5}
  0.87,                                   !- Output Value 6 {BasedOnField A5}
  0.83,                                   !- Output Value 7 {BasedOnField A5}
  0.83,                                   !- Output Value 8 {BasedOnField A5}
  0.84,                                   !- Output Value 9 {BasedOnField A5}
  0.95,                                   !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  0.95,                                   !- Output Value 12 {BasedOnField A5}
  0.95,                                   !- Output Value 13 {BasedOnField A5}
  0.95,                                   !- Output Value 14 {BasedOnField A5}
  0.95,                                   !- Output Value 15 {BasedOnField A5}
  0.9,                                    !- Output Value 16 {BasedOnField A5}
  0.87,                                   !- Output Value 17 {BasedOnField A5}
  0.83,                                   !- Output Value 18 {BasedOnField A5}
  0.83,                                   !- Output Value 19 {BasedOnField A5}
  0.84,                                   !- Output Value 20 {BasedOnField A5}
  0.95,                                   !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {66940c63-0f10-4ad9-8673-23ab81036ce3}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_DEF_EIRM_fn_T-IV_List, !- Name
  {2b22be84-29fc-44ba-bfa5-c59371cdcac6}, !- Model Object 1
  {a6bdf582-f003-4148-8fb4-8dab5714c640}; !- Model Object 2

OS:Curve:Biquadratic,
  {f98002ac-d7b4-402d-af7c-dffa0649e474}, !- Handle
  PUHY-EP96TNU/YNU-A1 HRCCR_fn_T_Curve,   !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {19d31f03-b8b9-48d3-ad33-d0025396fe42}, !- Handle
  PUHY-EP96TNU/YNU-A1 HRCEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {bdd40e03-773b-4b6e-b442-2b8bf854d36e}, !- Handle
  PUHY-EP96TNU/YNU-A1 HRHCR_fn_T_Curve,   !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d66119cb-67fb-4449-9117-b0bba567ec4b}, !- Handle
  PUHY-EP96TNU/YNU-A1 HRHEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:IndependentVariable,
  {aa7cc9e3-c7ab-4118-8f46-658c36313e72}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  17.8,                                   !- Value 2
  19.4,                                   !- Value 3
  20.6,                                   !- Value 4
  24;                                     !- Value 5

OS:Table:IndependentVariable,
  {847ae4b1-b1f8-4458-abe7-b38687cea759}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5.03668,                               !- Minimum Value {BasedOnField A5}
  52,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  20,                                     !- Value 2
  45.9,                                   !- Value 3
  52;                                     !- Value 4

OS:Table:IndependentVariable,
  {71b3bfbe-c4d2-40f2-90ee-3dda3588a88b}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  23.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  22.2,                                   !- Value 6
  23.9;                                   !- Value 7

OS:Table:IndependentVariable,
  {9c842d23-dabe-423d-a31e-27aa5d172446}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -4.91955,                               !- Minimum Value {BasedOnField A5}
  52.04023,                               !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -4.9,                                   !- Value 1
  16.8,                                   !- Value 2
  18.4,                                   !- Value 3
  19.6,                                   !- Value 4
  20.1,                                   !- Value 5
  20.7,                                   !- Value 6
  21.5,                                   !- Value 7
  22.1,                                   !- Value 8
  45.9,                                   !- Value 9
  52;                                     !- Value 10

OS:Table:IndependentVariable,
  {ac3ade75-5ea8-4e20-991c-fb5f7de5ae74}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_CEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  0.974631041666667,                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.38,                                   !- Value 2
  0.42,                                   !- Value 3
  0.52,                                   !- Value 4
  0.62,                                   !- Value 5
  0.75,                                   !- Value 6
  0.97;                                   !- Value 7

OS:Table:IndependentVariable,
  {60591894-1643-4d75-9f4d-fa8341b97d80}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  24,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {7fc30203-9d1b-402c-b8a9-70edaaa5ca95}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HH_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -18,                                    !- Value 2
  -9.9,                                   !- Value 3
  4,                                      !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {c6300698-ecce-43ff-abee-7c7dd94d4a39}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HH_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {dfe4935b-ac92-4c80-9996-1cb1780ce425}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HH_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -21.8,                                  !- Value 2
  -17.1,                                  !- Value 3
  -9.9,                                   !- Value 4
  -7,                                     !- Value 5
  -2,                                     !- Value 6
  4,                                      !- Value 7
  10,                                     !- Value 8
  15;                                     !- Value 9

OS:Table:IndependentVariable,
  {e5fcd060-6525-43ed-a8f3-7cd00f8390b0}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  0.87,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.33,                                   !- Value 2
  0.37,                                   !- Value 3
  0.46,                                   !- Value 4
  0.56,                                   !- Value 5
  0.67,                                   !- Value 6
  0.87;                                   !- Value 7

OS:Table:IndependentVariable,
  {4c2fc982-6c26-4cd7-a020-d2ad79b0d014}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_PCFC_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  2.02525,                                !- Minimum Value {BasedOnField A5}
  190.37343,                              !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  2.02525,                                !- Value 1
  11.64518,                               !- Value 2
  53.54252,                               !- Value 3
  91.26279,                               !- Value 4
  190.37343;                              !- Value 5

OS:Table:IndependentVariable,
  {4e7dc91c-faaf-4480-804d-9e5a776949c8}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_PCFC_fn_CR-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.30208333333333,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.30208333333333;                       !- Value 4

OS:Table:IndependentVariable,
  {5a73d884-8962-4f8c-a270-6a834021ab54}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_PCFH_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.3,                                    !- Minimum Value {BasedOnField A5}
  190.4,                                  !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.3,                                    !- Value 1
  10.6,                                   !- Value 2
  38.1,                                   !- Value 3
  68.3,                                   !- Value 4
  99,                                     !- Value 5
  129.6,                                  !- Value 6
  159.9,                                  !- Value 7
  190.4;                                  !- Value 8

OS:Table:IndependentVariable,
  {2b22be84-29fc-44ba-bfa5-c59371cdcac6}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_DEF_EIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  6,                                      !- Minimum Value {BasedOnField A5}
  20.5,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  6,                                      !- Value 1
  20.5;                                   !- Value 2

OS:Table:IndependentVariable,
  {a6bdf582-f003-4148-8fb4-8dab5714c640}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_DEF_EIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -20,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -20,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:ModelObjectList,
  {b2c4adb3-0336-4a95-af41-c5f9da182b86}, !- Handle
  {2300cced-2a4f-475f-b709-acee523e96a7}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {91ef4d47-8b32-4130-a692-2bfb7686f692}, !- Handle
  Mitsubishi PUHY-EP96TNU/YNU-A1 DUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  27000,                                  !- Gross Rated Total Cooling Capacity {W}
  3.6241610738255,                        !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {d6673164-43ac-466c-b3d9-49f25d5c9ca9}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {b7d6cd34-0446-453c-aa8c-e13c22f49178}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {df87b8ec-652f-406b-a4f8-221fc20a9044}, !- Cooling Combination Ratio Correction Factor Curve Name
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Cooling Part-Load Fraction Correlation Curve Name
  30200,                                  !- Gross Rated Heating Capacity {W}
  1.11851851851852,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.44771723122239,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {2746e14d-d939-4ec7-8fe6-802d00b30e7f}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {6ffac8fc-db34-4816-b537-9e6371c3fd21}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6654710a-27ec-4cf8-982e-e3e2f2d1fd83}, !- Heating Combination Ratio Correction Factor Curve Name
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {1141e455-83ee-4b30-8767-52922332e6e3}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {1af898ad-19ef-47f4-8fb4-2da8ab64ba9e}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {6805cd6f-1e33-40c5-a070-f5442d824a91}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {08f6783f-519c-4d2d-ab75-da2b0a2e5ba3}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {f98002ac-d7b4-402d-af7c-dffa0649e474}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {19d31f03-b8b9-48d3-ad33-d0025396fe42}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {bdd40e03-773b-4b6e-b442-2b8bf854d36e}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {d66119cb-67fb-4449-9117-b0bba567ec4b}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {2746e14d-d939-4ec7-8fe6-802d00b30e7f}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HCR_fn_T-Output, !- Name
  {3d1b3640-e85b-4c18-80ee-a427894f9f09}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.48,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.48,                                   !- Output Value 1 {BasedOnField A5}
  0.6,                                    !- Output Value 2 {BasedOnField A5}
  0.72,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.48,                                   !- Output Value 6 {BasedOnField A5}
  0.6,                                    !- Output Value 7 {BasedOnField A5}
  0.72,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.48,                                   !- Output Value 11 {BasedOnField A5}
  0.6,                                    !- Output Value 12 {BasedOnField A5}
  0.72,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.48,                                   !- Output Value 16 {BasedOnField A5}
  0.6,                                    !- Output Value 17 {BasedOnField A5}
  0.72,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.48,                                   !- Output Value 21 {BasedOnField A5}
  0.6,                                    !- Output Value 22 {BasedOnField A5}
  0.72,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {3d1b3640-e85b-4c18-80ee-a427894f9f09}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HCR_fn_T-IV_List, !- Name
  {4f8d9d3d-b5c8-4ba4-86bc-ae44c72f6284}, !- Model Object 1
  {03c2ae80-b0e4-4bdf-b958-a63a29ab7b2b}; !- Model Object 2

OS:Table:Lookup,
  {6ffac8fc-db34-4816-b537-9e6371c3fd21}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HEIRM_fn_T-Output, !- Name
  {09829125-88b3-4525-8b32-1468c7d5749c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.58,                                   !- Minimum Output {BasedOnField A5}
  1.15,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.85,                                   !- Output Value 1 {BasedOnField A5}
  0.97,                                   !- Output Value 2 {BasedOnField A5}
  0.99,                                   !- Output Value 3 {BasedOnField A5}
  1.01,                                   !- Output Value 4 {BasedOnField A5}
  1.04,                                   !- Output Value 5 {BasedOnField A5}
  0.9,                                    !- Output Value 6 {BasedOnField A5}
  1.03,                                   !- Output Value 7 {BasedOnField A5}
  0.89,                                   !- Output Value 8 {BasedOnField A5}
  1.02,                                   !- Output Value 9 {BasedOnField A5}
  1.06,                                   !- Output Value 10 {BasedOnField A5}
  1.09,                                   !- Output Value 11 {BasedOnField A5}
  1.12,                                   !- Output Value 12 {BasedOnField A5}
  1,                                      !- Output Value 13 {BasedOnField A5}
  0.79,                                   !- Output Value 14 {BasedOnField A5}
  0.93,                                   !- Output Value 15 {BasedOnField A5}
  1.07,                                   !- Output Value 16 {BasedOnField A5}
  1.12,                                   !- Output Value 17 {BasedOnField A5}
  1.15,                                   !- Output Value 18 {BasedOnField A5}
  0.92,                                   !- Output Value 19 {BasedOnField A5}
  0.82,                                   !- Output Value 20 {BasedOnField A5}
  0.65,                                   !- Output Value 21 {BasedOnField A5}
  0.95,                                   !- Output Value 22 {BasedOnField A5}
  1.09,                                   !- Output Value 23 {BasedOnField A5}
  1.14,                                   !- Output Value 24 {BasedOnField A5}
  1.01,                                   !- Output Value 25 {BasedOnField A5}
  0.81,                                   !- Output Value 26 {BasedOnField A5}
  0.72,                                   !- Output Value 27 {BasedOnField A5}
  0.58;                                   !- Output Value 28 {BasedOnField A5}

OS:ModelObjectList,
  {09829125-88b3-4525-8b32-1468c7d5749c}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HEIRM_fn_T-IV_List, !- Name
  {d8067e61-a040-4d19-a3ce-b3e55a8f353f}, !- Model Object 1
  {c0f9e2eb-51db-447c-9f07-b116022c7f07}; !- Model Object 2

OS:Table:IndependentVariable,
  {4f8d9d3d-b5c8-4ba4-86bc-ae44c72f6284}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  24,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {03c2ae80-b0e4-4bdf-b958-a63a29ab7b2b}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -24.9,                                  !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -24.9,                                  !- Value 1
  -20,                                    !- Value 2
  -10,                                    !- Value 3
  2.5,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {d8067e61-a040-4d19-a3ce-b3e55a8f353f}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {c0f9e2eb-51db-447c-9f07-b116022c7f07}, !- Handle
  Tbl Lookup PUHY-EP96TNU/YNU-A1_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -9.6,                                   !- Value 3
  -5.2,                                   !- Value 4
  2.3,                                    !- Value 5
  6.1,                                    !- Value 6
  15;                                     !- Value 7

OS:ModelObjectList,
  {1141e455-83ee-4b30-8767-52922332e6e3}, !- Handle
  {d8f3b146-35e3-4b43-ae31-0f394d2d04c3}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {4e5033c6-e72b-4036-b7ba-bca8ef7551a8}, !- Handle
  Mitsubishi PUHY-EP96TNU/YNU-A1 NONDUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  27000,                                  !- Gross Rated Total Cooling Capacity {W}
  3.66847826086956,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {d6673164-43ac-466c-b3d9-49f25d5c9ca9}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {b7d6cd34-0446-453c-aa8c-e13c22f49178}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {df87b8ec-652f-406b-a4f8-221fc20a9044}, !- Cooling Combination Ratio Correction Factor Curve Name
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Cooling Part-Load Fraction Correlation Curve Name
  30200,                                  !- Gross Rated Heating Capacity {W}
  1.11851851851852,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.58270106221548,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {5f1ae410-7b31-4930-bdb4-3489f8d7c0b3}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {42ed9e85-53b0-4264-b85f-c200cbd0f342}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6654710a-27ec-4cf8-982e-e3e2f2d1fd83}, !- Heating Combination Ratio Correction Factor Curve Name
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {d63f64f9-36db-4fe5-ac74-449f785c3eba}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {1af898ad-19ef-47f4-8fb4-2da8ab64ba9e}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {6805cd6f-1e33-40c5-a070-f5442d824a91}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {08f6783f-519c-4d2d-ab75-da2b0a2e5ba3}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {f98002ac-d7b4-402d-af7c-dffa0649e474}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {19d31f03-b8b9-48d3-ad33-d0025396fe42}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {bdd40e03-773b-4b6e-b442-2b8bf854d36e}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {d66119cb-67fb-4449-9117-b0bba567ec4b}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {d63f64f9-36db-4fe5-ac74-449f785c3eba}, !- Handle
  {5febdefa-2cb5-4689-af5d-a35034d9d39d}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {89cad91c-4da5-4e14-acf0-dc45e86a14de}, !- Handle
  Mitsubishi PUHY-EP96TNU/YNU-A1 NONDUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  27000,                                  !- Gross Rated Total Cooling Capacity {W}
  3.66847826086956,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {d6673164-43ac-466c-b3d9-49f25d5c9ca9}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {b7d6cd34-0446-453c-aa8c-e13c22f49178}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {46601fac-3ac9-4eb6-ae05-0d1629fe8f80}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {df87b8ec-652f-406b-a4f8-221fc20a9044}, !- Cooling Combination Ratio Correction Factor Curve Name
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Cooling Part-Load Fraction Correlation Curve Name
  30200,                                  !- Gross Rated Heating Capacity {W}
  1.11851851851852,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.58270106221548,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {2746e14d-d939-4ec7-8fe6-802d00b30e7f}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {6ffac8fc-db34-4816-b537-9e6371c3fd21}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {d8ae069d-693f-412f-a4e9-e95992eef263}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6654710a-27ec-4cf8-982e-e3e2f2d1fd83}, !- Heating Combination Ratio Correction Factor Curve Name
  {c559db11-b612-4e46-b526-10be885d4ac4}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {ed19ae18-b5c3-4018-9ddd-1a4a3c62f1f1}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {1af898ad-19ef-47f4-8fb4-2da8ab64ba9e}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {6805cd6f-1e33-40c5-a070-f5442d824a91}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {08f6783f-519c-4d2d-ab75-da2b0a2e5ba3}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {f98002ac-d7b4-402d-af7c-dffa0649e474}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {19d31f03-b8b9-48d3-ad33-d0025396fe42}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {bdd40e03-773b-4b6e-b442-2b8bf854d36e}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {d66119cb-67fb-4449-9117-b0bba567ec4b}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {ed19ae18-b5c3-4018-9ddd-1a4a3c62f1f1}, !- Handle
  {e0a0aa68-fdf8-4541-a8fc-f404d8e49a9c}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {c423dfa7-75cc-41ae-9fee-64b595d9693b}, !- Handle
  Mitsubishi PUHY-EP120TNU/YNU-A1 DUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  33700,                                  !- Gross Rated Total Cooling Capacity {W}
  3.24662813102119,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {4e764eea-eb39-4672-8895-4aab9871d8dc}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {6beaae14-d266-4ac0-9320-74e09a8c5f0a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {854d16b2-6013-4684-8eb2-a0a25aa08ab7}, !- Cooling Combination Ratio Correction Factor Curve Name
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Cooling Part-Load Fraction Correlation Curve Name
  37800,                                  !- Gross Rated Heating Capacity {W}
  1.12166172106825,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.17218543046358,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {b1d0b00a-14f1-42f1-8159-3e8b80c24c18}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {fe9667af-3023-41b3-a1de-b900c575fe9e}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {3488d5d4-949d-4a78-82b5-32be89f39073}, !- Heating Combination Ratio Correction Factor Curve Name
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {08dd195d-17a9-4d24-9ed3-90fd7f935c37}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {72713cad-992c-41e0-9d2f-796a9c284a08}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {0c80bd2d-15b6-409d-89a0-7ba69a9da5fc}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {49fe3f25-6144-4887-b2aa-d4c24e56e6ff}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {fb55de77-750d-41ac-afd4-c6e9f1361d99}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {afc5afeb-076f-4d7d-8838-92adf04c29b8}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {ab7810bd-c747-48c3-b1a6-61c67301e75b}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {c223fb0d-38ac-40b6-9557-0e37f8883191}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {4e764eea-eb39-4672-8895-4aab9871d8dc}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CCR_fn_T-Output, !- Name
  {528cfdd3-884b-42db-8210-65e89a30b2ee}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.399,                                  !- Minimum Output {BasedOnField A5}
  1.128,                                  !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.126,                                  !- Output Value 1 {BasedOnField A5}
  1.128,                                  !- Output Value 2 {BasedOnField A5}
  0.907,                                  !- Output Value 3 {BasedOnField A5}
  0.399,                                  !- Output Value 4 {BasedOnField A5}
  1.126,                                  !- Output Value 5 {BasedOnField A5}
  1.128,                                  !- Output Value 6 {BasedOnField A5}
  0.907,                                  !- Output Value 7 {BasedOnField A5}
  0.399,                                  !- Output Value 8 {BasedOnField A5}
  1.126,                                  !- Output Value 9 {BasedOnField A5}
  1.128,                                  !- Output Value 10 {BasedOnField A5}
  0.907,                                  !- Output Value 11 {BasedOnField A5}
  0.399,                                  !- Output Value 12 {BasedOnField A5}
  1.126,                                  !- Output Value 13 {BasedOnField A5}
  1.128,                                  !- Output Value 14 {BasedOnField A5}
  0.907,                                  !- Output Value 15 {BasedOnField A5}
  0.399,                                  !- Output Value 16 {BasedOnField A5}
  1.126,                                  !- Output Value 17 {BasedOnField A5}
  1.128,                                  !- Output Value 18 {BasedOnField A5}
  0.907,                                  !- Output Value 19 {BasedOnField A5}
  0.399;                                  !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {528cfdd3-884b-42db-8210-65e89a30b2ee}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CCR_fn_T-IV_List, !- Name
  {c24c6ff8-1e2a-4073-89ea-faf5546f2afd}, !- Model Object 1
  {f9c574b2-386b-4040-9d0c-795901b23dfd}; !- Model Object 2

OS:Table:Lookup,
  {6beaae14-d266-4ac0-9320-74e09a8c5f0a}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CEIRM_fn_T-Output, !- Name
  {cbd8e77e-8fc6-4abd-be63-68b2da7ad08e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.24517,                                !- Minimum Output {BasedOnField A5}
  1.21498,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.548,                                  !- Output Value 1 {BasedOnField A5}
  0.632,                                  !- Output Value 2 {BasedOnField A5}
  0.638,                                  !- Output Value 3 {BasedOnField A5}
  0.641,                                  !- Output Value 4 {BasedOnField A5}
  0.642,                                  !- Output Value 5 {BasedOnField A5}
  0.645,                                  !- Output Value 6 {BasedOnField A5}
  0.649,                                  !- Output Value 7 {BasedOnField A5}
  0.652,                                  !- Output Value 8 {BasedOnField A5}
  1.061,                                  !- Output Value 9 {BasedOnField A5}
  0.245,                                  !- Output Value 10 {BasedOnField A5}
  0.599,                                  !- Output Value 11 {BasedOnField A5}
  0.68,                                   !- Output Value 12 {BasedOnField A5}
  0.685,                                  !- Output Value 13 {BasedOnField A5}
  0.69,                                   !- Output Value 14 {BasedOnField A5}
  0.692,                                  !- Output Value 15 {BasedOnField A5}
  0.696,                                  !- Output Value 16 {BasedOnField A5}
  0.701,                                  !- Output Value 17 {BasedOnField A5}
  0.71,                                   !- Output Value 18 {BasedOnField A5}
  1.11,                                   !- Output Value 19 {BasedOnField A5}
  0.296,                                  !- Output Value 20 {BasedOnField A5}
  0.658,                                  !- Output Value 21 {BasedOnField A5}
  0.741,                                  !- Output Value 22 {BasedOnField A5}
  0.746,                                  !- Output Value 23 {BasedOnField A5}
  0.751,                                  !- Output Value 24 {BasedOnField A5}
  0.751,                                  !- Output Value 25 {BasedOnField A5}
  0.755,                                  !- Output Value 26 {BasedOnField A5}
  0.773,                                  !- Output Value 27 {BasedOnField A5}
  0.782,                                  !- Output Value 28 {BasedOnField A5}
  1.167,                                  !- Output Value 29 {BasedOnField A5}
  0.353,                                  !- Output Value 30 {BasedOnField A5}
  0.665,                                  !- Output Value 31 {BasedOnField A5}
  0.745,                                  !- Output Value 32 {BasedOnField A5}
  0.749,                                  !- Output Value 33 {BasedOnField A5}
  0.753,                                  !- Output Value 34 {BasedOnField A5}
  0.754,                                  !- Output Value 35 {BasedOnField A5}
  0.766,                                  !- Output Value 36 {BasedOnField A5}
  0.782,                                  !- Output Value 37 {BasedOnField A5}
  0.791,                                  !- Output Value 38 {BasedOnField A5}
  1.176,                                  !- Output Value 39 {BasedOnField A5}
  0.367,                                  !- Output Value 40 {BasedOnField A5}
  0.67,                                   !- Output Value 41 {BasedOnField A5}
  0.75,                                   !- Output Value 42 {BasedOnField A5}
  0.757,                                  !- Output Value 43 {BasedOnField A5}
  0.761,                                  !- Output Value 44 {BasedOnField A5}
  0.766,                                  !- Output Value 45 {BasedOnField A5}
  0.775,                                  !- Output Value 46 {BasedOnField A5}
  0.791,                                  !- Output Value 47 {BasedOnField A5}
  0.799,                                  !- Output Value 48 {BasedOnField A5}
  1.183,                                  !- Output Value 49 {BasedOnField A5}
  0.379,                                  !- Output Value 50 {BasedOnField A5}
  0.682,                                  !- Output Value 51 {BasedOnField A5}
  0.758,                                  !- Output Value 52 {BasedOnField A5}
  0.766,                                  !- Output Value 53 {BasedOnField A5}
  0.786,                                  !- Output Value 54 {BasedOnField A5}
  0.791,                                  !- Output Value 55 {BasedOnField A5}
  0.803,                                  !- Output Value 56 {BasedOnField A5}
  0.819,                                  !- Output Value 57 {BasedOnField A5}
  0.827,                                  !- Output Value 58 {BasedOnField A5}
  1.2,                                    !- Output Value 59 {BasedOnField A5}
  0.393,                                  !- Output Value 60 {BasedOnField A5}
  0.697,                                  !- Output Value 61 {BasedOnField A5}
  0.77,                                   !- Output Value 62 {BasedOnField A5}
  0.793,                                  !- Output Value 63 {BasedOnField A5}
  0.812,                                  !- Output Value 64 {BasedOnField A5}
  0.819,                                  !- Output Value 65 {BasedOnField A5}
  0.828,                                  !- Output Value 66 {BasedOnField A5}
  0.844,                                  !- Output Value 67 {BasedOnField A5}
  0.852,                                  !- Output Value 68 {BasedOnField A5}
  1.215,                                  !- Output Value 69 {BasedOnField A5}
  0.403;                                  !- Output Value 70 {BasedOnField A5}

OS:ModelObjectList,
  {cbd8e77e-8fc6-4abd-be63-68b2da7ad08e}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CEIRM_fn_T-IV_List, !- Name
  {c3d7f1ee-b72e-42f7-8308-61a87e7d2f8c}, !- Model Object 1
  {59554d67-928f-4577-b48a-0f1bbe889b47}; !- Model Object 2

OS:Table:Lookup,
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CEIRM_fn_LPLR-Output, !- Name
  {0ae3dd9f-3c88-4b2c-90c2-eff31652736a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.31615,                                !- Minimum Output {BasedOnField A5}
  1.03122,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.316,                                  !- Output Value 1 {BasedOnField A5}
  0.316,                                  !- Output Value 2 {BasedOnField A5}
  0.398,                                  !- Output Value 3 {BasedOnField A5}
  0.596,                                  !- Output Value 4 {BasedOnField A5}
  0.842,                                  !- Output Value 5 {BasedOnField A5}
  0.997,                                  !- Output Value 6 {BasedOnField A5}
  1.031;                                  !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {0ae3dd9f-3c88-4b2c-90c2-eff31652736a}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CEIRM_fn_LPLR-IV_List, !- Name
  {94bac624-fc6c-4ef4-9f04-fc0d51a9eb83}; !- Model Object 1

OS:Curve:Linear,
  {854d16b2-6013-4684-8eb2-a0a25aa08ab7}, !- Handle
  PUHY-EP120TNU/YNU-A1 CC_fn_CR_Curve,    !- Name
  0.703329238751068,                      !- Coefficient1 Constant
  0.296670761248932,                      !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.30093966666667,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.08928;                                !- Maximum Curve Output

OS:Curve:Cubic,
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Handle
  PUHY-EP120TNU/YNU-A1 C_H_PLF_Cor_Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Table:Lookup,
  {b1d0b00a-14f1-42f1-8159-3e8b80c24c18}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HH_HCR_fn_T-Output, !- Name
  {4474926d-2674-40a5-a018-0c3b32160cd5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.68,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.68,                                   !- Output Value 1 {BasedOnField A5}
  0.8,                                    !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.68,                                   !- Output Value 6 {BasedOnField A5}
  0.8,                                    !- Output Value 7 {BasedOnField A5}
  1,                                      !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.68,                                   !- Output Value 11 {BasedOnField A5}
  0.8,                                    !- Output Value 12 {BasedOnField A5}
  1,                                      !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.68,                                   !- Output Value 16 {BasedOnField A5}
  0.8,                                    !- Output Value 17 {BasedOnField A5}
  1,                                      !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.68,                                   !- Output Value 21 {BasedOnField A5}
  0.8,                                    !- Output Value 22 {BasedOnField A5}
  1,                                      !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {4474926d-2674-40a5-a018-0c3b32160cd5}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HH_HCR_fn_T-IV_List, !- Name
  {6b9bd6f8-8045-4960-b013-02842b04ad29}, !- Model Object 1
  {d19aaeb5-6d89-4509-a626-73b0b7796a69}; !- Model Object 2

OS:Table:Lookup,
  {fe9667af-3023-41b3-a1de-b900c575fe9e}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HH_HEIRM_fn_T-Output, !- Name
  {c07d06b8-ac2e-4470-96f2-dd802c3bca7f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.43,                                   !- Minimum Output {BasedOnField A5}
  1.82,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.6,                                    !- Output Value 1 {BasedOnField A5}
  1.62,                                   !- Output Value 2 {BasedOnField A5}
  1.65,                                   !- Output Value 3 {BasedOnField A5}
  1.7,                                    !- Output Value 4 {BasedOnField A5}
  1.74,                                   !- Output Value 5 {BasedOnField A5}
  1.37,                                   !- Output Value 6 {BasedOnField A5}
  1.13,                                   !- Output Value 7 {BasedOnField A5}
  0.93,                                   !- Output Value 8 {BasedOnField A5}
  0.76,                                   !- Output Value 9 {BasedOnField A5}
  1.65,                                   !- Output Value 10 {BasedOnField A5}
  1.69,                                   !- Output Value 11 {BasedOnField A5}
  1.75,                                   !- Output Value 12 {BasedOnField A5}
  1.82,                                   !- Output Value 13 {BasedOnField A5}
  1.65,                                   !- Output Value 14 {BasedOnField A5}
  1.29,                                   !- Output Value 15 {BasedOnField A5}
  1.05,                                   !- Output Value 16 {BasedOnField A5}
  0.83,                                   !- Output Value 17 {BasedOnField A5}
  0.69,                                   !- Output Value 18 {BasedOnField A5}
  1.73,                                   !- Output Value 19 {BasedOnField A5}
  1.82,                                   !- Output Value 20 {BasedOnField A5}
  1.6,                                    !- Output Value 21 {BasedOnField A5}
  1.34,                                   !- Output Value 22 {BasedOnField A5}
  1.19,                                   !- Output Value 23 {BasedOnField A5}
  0.87,                                   !- Output Value 24 {BasedOnField A5}
  0.68,                                   !- Output Value 25 {BasedOnField A5}
  0.58,                                   !- Output Value 26 {BasedOnField A5}
  0.51,                                   !- Output Value 27 {BasedOnField A5}
  1.82,                                   !- Output Value 28 {BasedOnField A5}
  1.66,                                   !- Output Value 29 {BasedOnField A5}
  1.39,                                   !- Output Value 30 {BasedOnField A5}
  1.08,                                   !- Output Value 31 {BasedOnField A5}
  0.94,                                   !- Output Value 32 {BasedOnField A5}
  0.68,                                   !- Output Value 33 {BasedOnField A5}
  0.55,                                   !- Output Value 34 {BasedOnField A5}
  0.48,                                   !- Output Value 35 {BasedOnField A5}
  0.43;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {c07d06b8-ac2e-4470-96f2-dd802c3bca7f}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HH_HEIRM_fn_T-IV_List, !- Name
  {edf8cd35-4dfb-462e-a0ff-5da5bbaa5dcd}, !- Model Object 1
  {f5080540-ed03-485e-80ba-5dc5d37c840d}; !- Model Object 2

OS:Table:Lookup,
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HEIRM_fn_LPLR-Output, !- Name
  {80742d4a-1a26-4795-870b-2a3de1f89788}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.35,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.35,                                   !- Output Value 1 {BasedOnField A5}
  0.35,                                   !- Output Value 2 {BasedOnField A5}
  0.43,                                   !- Output Value 3 {BasedOnField A5}
  0.62,                                   !- Output Value 4 {BasedOnField A5}
  0.86,                                   !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.93;                                   !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {80742d4a-1a26-4795-870b-2a3de1f89788}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HEIRM_fn_LPLR-IV_List, !- Name
  {dec7eda1-6376-4953-acc4-0608c0aed261}; !- Model Object 1

OS:Curve:Linear,
  {3488d5d4-949d-4a78-82b5-32be89f39073}, !- Handle
  PUHY-EP120TNU/YNU-A1 HC_fn_CR_Curve,    !- Name
  0.92860576923077,                       !- Coefficient1 Constant
  0.0713942307692301,                     !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.15407407407407,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.011;                                  !- Maximum Curve Output

OS:Table:Lookup,
  {72713cad-992c-41e0-9d2f-796a9c284a08}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_PCFC_fn_L_CR-Output, !- Name
  {afe924c3-a5cc-4a10-86ac-36734f8bf01d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.80809,                                !- Minimum Output {BasedOnField A5}
  1.00079,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.00039,                                !- Output Value 1 {BasedOnField A5}
  0.99961,                                !- Output Value 2 {BasedOnField A5}
  0.99961,                                !- Output Value 3 {BasedOnField A5}
  1.00039,                                !- Output Value 4 {BasedOnField A5}
  1.00079,                                !- Output Value 5 {BasedOnField A5}
  0.99882,                                !- Output Value 6 {BasedOnField A5}
  0.99882,                                !- Output Value 7 {BasedOnField A5}
  1.00079,                                !- Output Value 8 {BasedOnField A5}
  1.00039,                                !- Output Value 9 {BasedOnField A5}
  0.99882,                                !- Output Value 10 {BasedOnField A5}
  0.94573,                                !- Output Value 11 {BasedOnField A5}
  0.94258,                                !- Output Value 12 {BasedOnField A5}
  1.00039,                                !- Output Value 13 {BasedOnField A5}
  0.99961,                                !- Output Value 14 {BasedOnField A5}
  0.90798,                                !- Output Value 15 {BasedOnField A5}
  0.90326,                                !- Output Value 16 {BasedOnField A5}
  1.00039,                                !- Output Value 17 {BasedOnField A5}
  0.88556,                                !- Output Value 18 {BasedOnField A5}
  0.81438,                                !- Output Value 19 {BasedOnField A5}
  0.80809;                                !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {afe924c3-a5cc-4a10-86ac-36734f8bf01d}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_PCFC_fn_L_CR-IV_List, !- Name
  {5fb08828-fc6c-434b-b688-0fd5dba1cfd4}, !- Model Object 1
  {0815f011-a349-4e82-a465-cb86c3baa5ac}; !- Model Object 2

OS:Table:Lookup,
  {0c80bd2d-15b6-409d-89a0-7ba69a9da5fc}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_PCFH_fn_L-Output, !- Name
  {d651ffc4-a99e-40f7-860f-e34ea100039b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.92,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  0.98,                                   !- Output Value 3 {BasedOnField A5}
  0.96,                                   !- Output Value 4 {BasedOnField A5}
  0.95,                                   !- Output Value 5 {BasedOnField A5}
  0.93,                                   !- Output Value 6 {BasedOnField A5}
  0.92,                                   !- Output Value 7 {BasedOnField A5}
  0.92;                                   !- Output Value 8 {BasedOnField A5}

OS:ModelObjectList,
  {d651ffc4-a99e-40f7-860f-e34ea100039b}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_PCFH_fn_L-IV_List, !- Name
  {f0343437-6517-4bd0-bc3e-616b8571ebc1}; !- Model Object 1

OS:Table:Lookup,
  {49fe3f25-6144-4887-b2aa-d4c24e56e6ff}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_DEF_EIRM_fn_T-Output, !- Name
  {a1528953-f670-4346-aaf5-8c14be8c33aa}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8,                                    !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.95,                                   !- Output Value 1 {BasedOnField A5}
  0.95,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.9,                                    !- Output Value 4 {BasedOnField A5}
  0.9,                                    !- Output Value 5 {BasedOnField A5}
  0.86,                                   !- Output Value 6 {BasedOnField A5}
  0.82,                                   !- Output Value 7 {BasedOnField A5}
  0.8,                                    !- Output Value 8 {BasedOnField A5}
  0.82,                                   !- Output Value 9 {BasedOnField A5}
  0.93,                                   !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  0.95,                                   !- Output Value 12 {BasedOnField A5}
  0.95,                                   !- Output Value 13 {BasedOnField A5}
  0.95,                                   !- Output Value 14 {BasedOnField A5}
  0.9,                                    !- Output Value 15 {BasedOnField A5}
  0.9,                                    !- Output Value 16 {BasedOnField A5}
  0.86,                                   !- Output Value 17 {BasedOnField A5}
  0.82,                                   !- Output Value 18 {BasedOnField A5}
  0.8,                                    !- Output Value 19 {BasedOnField A5}
  0.82,                                   !- Output Value 20 {BasedOnField A5}
  0.93,                                   !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {a1528953-f670-4346-aaf5-8c14be8c33aa}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_DEF_EIRM_fn_T-IV_List, !- Name
  {7c7435d2-c889-4be3-ad0e-f5f6f374be07}, !- Model Object 1
  {592ab3a2-2c6c-4a23-b384-816d32150189}; !- Model Object 2

OS:Curve:Biquadratic,
  {fb55de77-750d-41ac-afd4-c6e9f1361d99}, !- Handle
  PUHY-EP120TNU/YNU-A1_HRCCR_fn_T_Curve,  !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {afc5afeb-076f-4d7d-8838-92adf04c29b8}, !- Handle
  PUHY-EP120TNU/YNU-A1_HRCEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ab7810bd-c747-48c3-b1a6-61c67301e75b}, !- Handle
  PUHY-EP120TNU/YNU-A1_HRHCR_fn_T_Curve,  !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c223fb0d-38ac-40b6-9557-0e37f8883191}, !- Handle
  PUHY-EP120TNU/YNU-A1_HRHCR_fn_T_Curve 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:IndependentVariable,
  {c24c6ff8-1e2a-4073-89ea-faf5546f2afd}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  20.6,                                   !- Value 4
  24;                                     !- Value 5

OS:Table:IndependentVariable,
  {f9c574b2-386b-4040-9d0c-795901b23dfd}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5.04827,                               !- Minimum Value {BasedOnField A5}
  52.09653,                               !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  20,                                     !- Value 2
  46.1,                                   !- Value 3
  52.1;                                   !- Value 4

OS:Table:IndependentVariable,
  {c3d7f1ee-b72e-42f7-8308-61a87e7d2f8c}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  23.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  22.2,                                   !- Value 6
  23.9;                                   !- Value 7

OS:Table:IndependentVariable,
  {59554d67-928f-4577-b48a-0f1bbe889b47}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52.03994,                               !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  16.8,                                   !- Value 2
  18.3,                                   !- Value 3
  19.6,                                   !- Value 4
  20,                                     !- Value 5
  20.6,                                   !- Value 6
  21.7,                                   !- Value 7
  22.2,                                   !- Value 8
  46,                                     !- Value 9
  52;                                     !- Value 10

OS:Table:IndependentVariable,
  {94bac624-fc6c-4ef4-9f04-fc0d51a9eb83}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_CEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.29871416666667,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.5,                                    !- Value 2
  0.59,                                   !- Value 3
  0.75,                                   !- Value 4
  0.92,                                   !- Value 5
  1,                                      !- Value 6
  1.3;                                    !- Value 7

OS:Table:IndependentVariable,
  {6b9bd6f8-8045-4960-b013-02842b04ad29}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {d19aaeb5-6d89-4509-a626-73b0b7796a69}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HH_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -19,                                    !- Value 2
  -10,                                    !- Value 3
  6.1,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {edf8cd35-4dfb-462e-a0ff-5da5bbaa5dcd}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HH_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {f5080540-ed03-485e-80ba-5dc5d37c840d}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HH_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -24.9,                                  !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -24.9,                                  !- Value 1
  -21.6,                                  !- Value 2
  -15.7,                                  !- Value 3
  -10.1,                                  !- Value 4
  -7,                                     !- Value 5
  0,                                      !- Value 6
  5,                                      !- Value 7
  10.1,                                   !- Value 8
  15;                                     !- Value 9

OS:Table:IndependentVariable,
  {dec7eda1-6376-4953-acc4-0608c0aed261}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.15,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.45,                                   !- Value 2
  0.52,                                   !- Value 3
  0.67,                                   !- Value 4
  0.82,                                   !- Value 5
  0.89,                                   !- Value 6
  1.15;                                   !- Value 7

OS:Table:IndependentVariable,
  {5fb08828-fc6c-434b-b688-0fd5dba1cfd4}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_PCFC_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  1.39328,                                !- Minimum Value {BasedOnField A5}
  190.24667,                              !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.39328,                                !- Value 1
  7.59973,                                !- Value 2
  53.19814,                               !- Value 3
  86.25698,                               !- Value 4
  190.24667;                              !- Value 5

OS:Table:IndependentVariable,
  {0815f011-a349-4e82-a465-cb86c3baa5ac}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_PCFC_fn_CR-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.3,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.3;                                    !- Value 4

OS:Table:IndependentVariable,
  {f0343437-6517-4bd0-bc3e-616b8571ebc1}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_PCFH_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  1.4,                                    !- Minimum Value {BasedOnField A5}
  190.2,                                  !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.4,                                    !- Value 1
  10.4,                                   !- Value 2
  45.6,                                   !- Value 3
  76,                                     !- Value 4
  106.5,                                  !- Value 5
  137,                                    !- Value 6
  167.7,                                  !- Value 7
  190.2;                                  !- Value 8

OS:Table:IndependentVariable,
  {7c7435d2-c889-4be3-ad0e-f5f6f374be07}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_DEF_EIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  6,                                      !- Minimum Value {BasedOnField A5}
  20.5,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  6,                                      !- Value 1
  20.5;                                   !- Value 2

OS:Table:IndependentVariable,
  {592ab3a2-2c6c-4a23-b384-816d32150189}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_DEF_EIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -20,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -20,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:ModelObjectList,
  {08dd195d-17a9-4d24-9ed3-90fd7f935c37}, !- Handle
  {dc75eeea-8573-4b32-9587-49be4a1db1da}, !- Name
  ,                                       !- Model Object 1
  ,                                       !- Model Object 2
  ,                                       !- Model Object 3
  ,                                       !- Model Object 4
  ,                                       !- Model Object 5
  {9e783c6a-c9ea-496a-a3a7-2180cf9903d5}, !- Model Object 6
  {9c265c2e-9261-449d-b88a-5be98abbf478}; !- Model Object 7

OS:AirConditioner:VariableRefrigerantFlow,
  {f751f5c3-f97d-4674-bfff-0650cd8755d1}, !- Handle
  Mitsubishi PUHY-EP120TNU/YNU-A1 DUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  33700,                                  !- Gross Rated Total Cooling Capacity {W}
  3.24662813102119,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {4e764eea-eb39-4672-8895-4aab9871d8dc}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {6beaae14-d266-4ac0-9320-74e09a8c5f0a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {854d16b2-6013-4684-8eb2-a0a25aa08ab7}, !- Cooling Combination Ratio Correction Factor Curve Name
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Cooling Part-Load Fraction Correlation Curve Name
  37800,                                  !- Gross Rated Heating Capacity {W}
  1.12166172106825,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.17218543046358,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {5e9a083a-943a-464f-91d3-b9ac7e886b4f}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {f2fe11f3-9108-4986-9316-4b5faaa0e1ba}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {3488d5d4-949d-4a78-82b5-32be89f39073}, !- Heating Combination Ratio Correction Factor Curve Name
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {3d2d7c86-c6a6-45d6-beaf-5fd4975cd13d}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {72713cad-992c-41e0-9d2f-796a9c284a08}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {0c80bd2d-15b6-409d-89a0-7ba69a9da5fc}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {49fe3f25-6144-4887-b2aa-d4c24e56e6ff}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {fb55de77-750d-41ac-afd4-c6e9f1361d99}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {afc5afeb-076f-4d7d-8838-92adf04c29b8}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {ab7810bd-c747-48c3-b1a6-61c67301e75b}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {c223fb0d-38ac-40b6-9557-0e37f8883191}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {5e9a083a-943a-464f-91d3-b9ac7e886b4f}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HCR_fn_T-Output, !- Name
  {f30c77e1-b48e-45a9-9a54-46fad9845221}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.47,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.47,                                   !- Output Value 1 {BasedOnField A5}
  0.58,                                   !- Output Value 2 {BasedOnField A5}
  0.7,                                    !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.47,                                   !- Output Value 6 {BasedOnField A5}
  0.58,                                   !- Output Value 7 {BasedOnField A5}
  0.7,                                    !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.47,                                   !- Output Value 11 {BasedOnField A5}
  0.58,                                   !- Output Value 12 {BasedOnField A5}
  0.7,                                    !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.47,                                   !- Output Value 16 {BasedOnField A5}
  0.58,                                   !- Output Value 17 {BasedOnField A5}
  0.7,                                    !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.47,                                   !- Output Value 21 {BasedOnField A5}
  0.58,                                   !- Output Value 22 {BasedOnField A5}
  0.7,                                    !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {f30c77e1-b48e-45a9-9a54-46fad9845221}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HCR_fn_T-IV_List, !- Name
  {e9ef688e-596e-426e-b60a-ba75f86609f7}, !- Model Object 1
  {a51b529b-0eb4-4173-89c2-8cfc0dc69559}; !- Model Object 2

OS:Table:Lookup,
  {f2fe11f3-9108-4986-9316-4b5faaa0e1ba}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HEIRM_fn_T-Output, !- Name
  {0fe7a5f8-1c7a-4cf2-a5c4-dbd2d62fd7c0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.43,                                   !- Minimum Output {BasedOnField A5}
  1.19,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.84,                                   !- Output Value 1 {BasedOnField A5}
  0.96,                                   !- Output Value 2 {BasedOnField A5}
  0.97,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1.08,                                   !- Output Value 5 {BasedOnField A5}
  1.15,                                   !- Output Value 6 {BasedOnField A5}
  0.91,                                   !- Output Value 7 {BasedOnField A5}
  0.93,                                   !- Output Value 8 {BasedOnField A5}
  1.05,                                   !- Output Value 9 {BasedOnField A5}
  1.07,                                   !- Output Value 10 {BasedOnField A5}
  1.08,                                   !- Output Value 11 {BasedOnField A5}
  1.13,                                   !- Output Value 12 {BasedOnField A5}
  0.76,                                   !- Output Value 13 {BasedOnField A5}
  0.69,                                   !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  1.13,                                   !- Output Value 16 {BasedOnField A5}
  1.15,                                   !- Output Value 17 {BasedOnField A5}
  1.17,                                   !- Output Value 18 {BasedOnField A5}
  0.69,                                   !- Output Value 19 {BasedOnField A5}
  0.54,                                   !- Output Value 20 {BasedOnField A5}
  0.51,                                   !- Output Value 21 {BasedOnField A5}
  1.04,                                   !- Output Value 22 {BasedOnField A5}
  1.17,                                   !- Output Value 23 {BasedOnField A5}
  1.19,                                   !- Output Value 24 {BasedOnField A5}
  0.93,                                   !- Output Value 25 {BasedOnField A5}
  0.56,                                   !- Output Value 26 {BasedOnField A5}
  0.46,                                   !- Output Value 27 {BasedOnField A5}
  0.43;                                   !- Output Value 28 {BasedOnField A5}

OS:ModelObjectList,
  {0fe7a5f8-1c7a-4cf2-a5c4-dbd2d62fd7c0}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HEIRM_fn_T-IV_List, !- Name
  {87375496-7d1a-494d-a8b3-83096ebd99e9}, !- Model Object 1
  {df4a45b3-73a7-46cb-aea7-3a383e4b143e}; !- Model Object 2

OS:Table:IndependentVariable,
  {e9ef688e-596e-426e-b60a-ba75f86609f7}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {a51b529b-0eb4-4173-89c2-8cfc0dc69559}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -10,                                    !- Value 3
  4.7,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {87375496-7d1a-494d-a8b3-83096ebd99e9}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {df4a45b3-73a7-46cb-aea7-3a383e4b143e}, !- Handle
  Tbl Lookup PUHY-EP120TNU/YNU-A1_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -12.3,                                  !- Value 3
  -6.7,                                   !- Value 4
  4.7,                                    !- Value 5
  12.1,                                   !- Value 6
  15;                                     !- Value 7

OS:ModelObjectList,
  {3d2d7c86-c6a6-45d6-beaf-5fd4975cd13d}, !- Handle
  {a53d8644-a821-44d7-b898-635792e63210}, !- Name
  ,                                       !- Model Object 1
  ,                                       !- Model Object 2
  {c78faccd-76d2-4364-9b46-3914021d3e80}; !- Model Object 3

OS:AirConditioner:VariableRefrigerantFlow,
  {dab163b9-c4c2-4467-a68f-b2adfcde49d5}, !- Handle
  Mitsubishi PUHY-EP120TNU/YNU-A1 NONDUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  33700,                                  !- Gross Rated Total Cooling Capacity {W}
  3.23727185398655,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {4e764eea-eb39-4672-8895-4aab9871d8dc}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {6beaae14-d266-4ac0-9320-74e09a8c5f0a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {854d16b2-6013-4684-8eb2-a0a25aa08ab7}, !- Cooling Combination Ratio Correction Factor Curve Name
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Cooling Part-Load Fraction Correlation Curve Name
  37800,                                  !- Gross Rated Heating Capacity {W}
  1.12166172106825,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.364896073903,                         !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {b1d0b00a-14f1-42f1-8159-3e8b80c24c18}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {fe9667af-3023-41b3-a1de-b900c575fe9e}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {3488d5d4-949d-4a78-82b5-32be89f39073}, !- Heating Combination Ratio Correction Factor Curve Name
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {5fca8fba-a989-4808-a204-6c4eddb5a866}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {72713cad-992c-41e0-9d2f-796a9c284a08}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {0c80bd2d-15b6-409d-89a0-7ba69a9da5fc}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {49fe3f25-6144-4887-b2aa-d4c24e56e6ff}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {fb55de77-750d-41ac-afd4-c6e9f1361d99}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {afc5afeb-076f-4d7d-8838-92adf04c29b8}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {ab7810bd-c747-48c3-b1a6-61c67301e75b}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {c223fb0d-38ac-40b6-9557-0e37f8883191}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {5fca8fba-a989-4808-a204-6c4eddb5a866}, !- Handle
  {29c77f50-5ee5-4a75-945c-b43775ade583}, !- Name
  {8de8bcce-9c0b-4da4-beee-520151bd4b11}, !- Model Object 1
  {ae92f4e3-80a9-445e-9c00-144cb3676a46}, !- Model Object 2
  {02eaea2c-79ea-407d-9087-d1df18874567}, !- Model Object 3
  {7858aa19-58c7-4722-871a-4a22825a836c}, !- Model Object 4
  {8bfdacd6-a6ff-40f5-88ac-2bd134988ead}, !- Model Object 5
  {96e74357-5d20-4c3a-8084-85e9b9e1bc0e}, !- Model Object 6
  {f68f0708-daca-403b-8761-b2a3cc52fe06}, !- Model Object 7
  {1b6c65d5-eb27-436a-98e1-46583813f241}, !- Model Object 8
  {524b5246-7f18-4e36-bb66-9b07637c1e61}; !- Model Object 9

OS:AirConditioner:VariableRefrigerantFlow,
  {16b15ea6-67e2-4f00-9905-aa7b45849125}, !- Handle
  Mitsubishi PUHY-EP120TNU/YNU-A1 NONDUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  33700,                                  !- Gross Rated Total Cooling Capacity {W}
  3.23727185398655,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {4e764eea-eb39-4672-8895-4aab9871d8dc}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {6beaae14-d266-4ac0-9320-74e09a8c5f0a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {718ac5e2-8cdf-40a6-b72e-3cf7d340b465}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {854d16b2-6013-4684-8eb2-a0a25aa08ab7}, !- Cooling Combination Ratio Correction Factor Curve Name
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Cooling Part-Load Fraction Correlation Curve Name
  37800,                                  !- Gross Rated Heating Capacity {W}
  1.12166172106825,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.364896073903,                         !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {5e9a083a-943a-464f-91d3-b9ac7e886b4f}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {f2fe11f3-9108-4986-9316-4b5faaa0e1ba}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {4ee8f514-9533-486b-bdc6-2e5b6d435d84}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {3488d5d4-949d-4a78-82b5-32be89f39073}, !- Heating Combination Ratio Correction Factor Curve Name
  {e6d75ff6-e5ac-45e5-ad36-73646866893b}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {d14fe54e-fcf1-448b-ade5-9bdca09c4145}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {72713cad-992c-41e0-9d2f-796a9c284a08}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {0c80bd2d-15b6-409d-89a0-7ba69a9da5fc}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {49fe3f25-6144-4887-b2aa-d4c24e56e6ff}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {fb55de77-750d-41ac-afd4-c6e9f1361d99}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {afc5afeb-076f-4d7d-8838-92adf04c29b8}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {ab7810bd-c747-48c3-b1a6-61c67301e75b}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {c223fb0d-38ac-40b6-9557-0e37f8883191}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {d14fe54e-fcf1-448b-ade5-9bdca09c4145}, !- Handle
  {6c2d87f8-6d81-474d-b70a-fd4261d7b29c}, !- Name
  {4e0f29dd-08c3-4098-8802-a6e0eb2e2ec7}, !- Model Object 1
  {9995c75f-6de9-43cd-8be6-048f68f4311b}, !- Model Object 2
  {de05a44f-ba9a-4f8b-b5c7-da68fb03512d}, !- Model Object 3
  {19fde130-b809-4df7-a888-b27e04dcfedd}, !- Model Object 4
  {0765cefd-991e-4d6e-977d-1bad947a44a8}; !- Model Object 5

OS:AirConditioner:VariableRefrigerantFlow,
  {1ad2cf72-64dd-4a9f-b39c-5bc1bd65c76c}, !- Handle
  Mitsubishi PUHY-EP144TNU/YNU-A1 DUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  40400,                                  !- Gross Rated Total Cooling Capacity {W}
  3.17610062893082,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {f9cb4ee8-d750-40c4-8127-f0aec6ae9752}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {530ec717-69e9-4208-bbbb-be437d56b50d}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6dd3d6c0-620f-419d-babb-792ce6aba791}, !- Cooling Combination Ratio Correction Factor Curve Name
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Cooling Part-Load Fraction Correlation Curve Name
  44500,                                  !- Gross Rated Heating Capacity {W}
  1.10148514851485,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.03811252268603,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {ae6c95af-6631-4ddb-b690-55d7e1b1cbe1}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {103b0dcf-ee58-4fcb-a5d7-005caf8cd1ed}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {70dc2d89-a4e8-433b-be05-5fca766d4cc9}, !- Heating Combination Ratio Correction Factor Curve Name
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {eaab4a7f-b371-44f6-a0c5-b02b3bd493c3}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {d4be8f8f-dc68-4f95-89c0-546e1f866530}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {99e9e525-4a0a-4647-ae7f-80a6387407fc}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {f6d72cdc-cf73-4f67-bca3-f8ab284a0ba9}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9cbad46f-4861-4ef8-be70-d997643dad58}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {5cfee121-a550-4b87-9a05-b51319ed3a5c}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {331862d1-a65b-4ae8-9d4e-7cab30f0ff38}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {5106aacd-d2c4-4989-84c1-5d91220dd1a0}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {f9cb4ee8-d750-40c4-8127-f0aec6ae9752}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CCR_fn_T-Output, !- Name
  {901abcf1-ddeb-46fc-bf4a-41551b9a7b85}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.402,                                  !- Minimum Output {BasedOnField A5}
  1.129,                                  !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.129,                                  !- Output Value 1 {BasedOnField A5}
  1.126,                                  !- Output Value 2 {BasedOnField A5}
  0.911,                                  !- Output Value 3 {BasedOnField A5}
  0.402,                                  !- Output Value 4 {BasedOnField A5}
  1.129,                                  !- Output Value 5 {BasedOnField A5}
  1.126,                                  !- Output Value 6 {BasedOnField A5}
  0.911,                                  !- Output Value 7 {BasedOnField A5}
  0.402,                                  !- Output Value 8 {BasedOnField A5}
  1.129,                                  !- Output Value 9 {BasedOnField A5}
  1.126,                                  !- Output Value 10 {BasedOnField A5}
  0.911,                                  !- Output Value 11 {BasedOnField A5}
  0.402,                                  !- Output Value 12 {BasedOnField A5}
  1.129,                                  !- Output Value 13 {BasedOnField A5}
  1.126,                                  !- Output Value 14 {BasedOnField A5}
  0.911,                                  !- Output Value 15 {BasedOnField A5}
  0.402,                                  !- Output Value 16 {BasedOnField A5}
  1.129,                                  !- Output Value 17 {BasedOnField A5}
  1.126,                                  !- Output Value 18 {BasedOnField A5}
  0.911,                                  !- Output Value 19 {BasedOnField A5}
  0.402;                                  !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {901abcf1-ddeb-46fc-bf4a-41551b9a7b85}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CCR_fn_T-IV_List, !- Name
  {c7f2940e-ede3-4ce7-8519-9b86f4b06d4c}, !- Model Object 1
  {730d9e33-2d18-48d0-8f6c-d949c2eab170}; !- Model Object 2

OS:Table:Lookup,
  {530ec717-69e9-4208-bbbb-be437d56b50d}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CEIRM_fn_T-Output, !- Name
  {164dfb2f-37a4-4fc0-93d1-d575cd5472a1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.249573610687204,                      !- Minimum Output {BasedOnField A5}
  1.21559073985875,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.552,                                  !- Output Value 1 {BasedOnField A5}
  0.631,                                  !- Output Value 2 {BasedOnField A5}
  0.638,                                  !- Output Value 3 {BasedOnField A5}
  0.642,                                  !- Output Value 4 {BasedOnField A5}
  0.645,                                  !- Output Value 5 {BasedOnField A5}
  0.646,                                  !- Output Value 6 {BasedOnField A5}
  0.649,                                  !- Output Value 7 {BasedOnField A5}
  0.653,                                  !- Output Value 8 {BasedOnField A5}
  1.063,                                  !- Output Value 9 {BasedOnField A5}
  0.25,                                   !- Output Value 10 {BasedOnField A5}
  0.602,                                  !- Output Value 11 {BasedOnField A5}
  0.682,                                  !- Output Value 12 {BasedOnField A5}
  0.688,                                  !- Output Value 13 {BasedOnField A5}
  0.69,                                   !- Output Value 14 {BasedOnField A5}
  0.694,                                  !- Output Value 15 {BasedOnField A5}
  0.698,                                  !- Output Value 16 {BasedOnField A5}
  0.701,                                  !- Output Value 17 {BasedOnField A5}
  0.709,                                  !- Output Value 18 {BasedOnField A5}
  1.111,                                  !- Output Value 19 {BasedOnField A5}
  0.296,                                  !- Output Value 20 {BasedOnField A5}
  0.66,                                   !- Output Value 21 {BasedOnField A5}
  0.741,                                  !- Output Value 22 {BasedOnField A5}
  0.745,                                  !- Output Value 23 {BasedOnField A5}
  0.751,                                  !- Output Value 24 {BasedOnField A5}
  0.752,                                  !- Output Value 25 {BasedOnField A5}
  0.756,                                  !- Output Value 26 {BasedOnField A5}
  0.775,                                  !- Output Value 27 {BasedOnField A5}
  0.783,                                  !- Output Value 28 {BasedOnField A5}
  1.167,                                  !- Output Value 29 {BasedOnField A5}
  0.357,                                  !- Output Value 30 {BasedOnField A5}
  0.668,                                  !- Output Value 31 {BasedOnField A5}
  0.745,                                  !- Output Value 32 {BasedOnField A5}
  0.751,                                  !- Output Value 33 {BasedOnField A5}
  0.755,                                  !- Output Value 34 {BasedOnField A5}
  0.76,                                   !- Output Value 35 {BasedOnField A5}
  0.768,                                  !- Output Value 36 {BasedOnField A5}
  0.784,                                  !- Output Value 37 {BasedOnField A5}
  0.792,                                  !- Output Value 38 {BasedOnField A5}
  1.178,                                  !- Output Value 39 {BasedOnField A5}
  0.371,                                  !- Output Value 40 {BasedOnField A5}
  0.673,                                  !- Output Value 41 {BasedOnField A5}
  0.751,                                  !- Output Value 42 {BasedOnField A5}
  0.756,                                  !- Output Value 43 {BasedOnField A5}
  0.761,                                  !- Output Value 44 {BasedOnField A5}
  0.769,                                  !- Output Value 45 {BasedOnField A5}
  0.779,                                  !- Output Value 46 {BasedOnField A5}
  0.795,                                  !- Output Value 47 {BasedOnField A5}
  0.804,                                  !- Output Value 48 {BasedOnField A5}
  1.189,                                  !- Output Value 49 {BasedOnField A5}
  0.381,                                  !- Output Value 50 {BasedOnField A5}
  0.685,                                  !- Output Value 51 {BasedOnField A5}
  0.761,                                  !- Output Value 52 {BasedOnField A5}
  0.767,                                  !- Output Value 53 {BasedOnField A5}
  0.786,                                  !- Output Value 54 {BasedOnField A5}
  0.795,                                  !- Output Value 55 {BasedOnField A5}
  0.802,                                  !- Output Value 56 {BasedOnField A5}
  0.818,                                  !- Output Value 57 {BasedOnField A5}
  0.827,                                  !- Output Value 58 {BasedOnField A5}
  1.202,                                  !- Output Value 59 {BasedOnField A5}
  0.392,                                  !- Output Value 60 {BasedOnField A5}
  0.701,                                  !- Output Value 61 {BasedOnField A5}
  0.773,                                  !- Output Value 62 {BasedOnField A5}
  0.796,                                  !- Output Value 63 {BasedOnField A5}
  0.812,                                  !- Output Value 64 {BasedOnField A5}
  0.822,                                  !- Output Value 65 {BasedOnField A5}
  0.831,                                  !- Output Value 66 {BasedOnField A5}
  0.847,                                  !- Output Value 67 {BasedOnField A5}
  0.854,                                  !- Output Value 68 {BasedOnField A5}
  1.216,                                  !- Output Value 69 {BasedOnField A5}
  0.408;                                  !- Output Value 70 {BasedOnField A5}

OS:ModelObjectList,
  {164dfb2f-37a4-4fc0-93d1-d575cd5472a1}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CEIRM_fn_T-IV_List, !- Name
  {b467fc2e-221a-4300-93bf-57786327b15c}, !- Model Object 1
  {7d7523a8-368d-4d0e-a763-3cf1c456ab83}; !- Model Object 2

OS:Table:Lookup,
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CEIRM_fn_LPLR-Output, !- Name
  {17c567f5-7c96-4c10-ada1-7dd4f44b615d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.314877646925759,                      !- Minimum Output {BasedOnField A5}
  1.02862517793299,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.315,                                  !- Output Value 1 {BasedOnField A5}
  0.315,                                  !- Output Value 2 {BasedOnField A5}
  0.443,                                  !- Output Value 3 {BasedOnField A5}
  0.614,                                  !- Output Value 4 {BasedOnField A5}
  0.816,                                  !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  1.029;                                  !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {17c567f5-7c96-4c10-ada1-7dd4f44b615d}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CEIRM_fn_LPLR-IV_List, !- Name
  {839a926b-cca4-4496-b0c1-a6e129f0913b}; !- Model Object 1

OS:Curve:Linear,
  {6dd3d6c0-620f-419d-babb-792ce6aba791}, !- Handle
  PUHY-EP144TNU/YNU-A1 CC_fn_CR_Curve,    !- Name
  0.693248041822177,                      !- Coefficient1 Constant
  0.306751958177823,                      !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.29972560084168,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.09194141497421;                       !- Maximum Curve Output

OS:Curve:Cubic,
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Handle
  PUHY-EP144TNU/YNU-A1 C_H_PLF_Cor_Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Table:Lookup,
  {ae6c95af-6631-4ddb-b690-55d7e1b1cbe1}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HH_HCR_fn_T-Output, !- Name
  {1dc4db22-45a5-4f92-85ca-a6174bfab6ea}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.65,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.65,                                   !- Output Value 1 {BasedOnField A5}
  0.7,                                    !- Output Value 2 {BasedOnField A5}
  0.82,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.65,                                   !- Output Value 6 {BasedOnField A5}
  0.7,                                    !- Output Value 7 {BasedOnField A5}
  0.82,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.65,                                   !- Output Value 11 {BasedOnField A5}
  0.7,                                    !- Output Value 12 {BasedOnField A5}
  0.82,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.65,                                   !- Output Value 16 {BasedOnField A5}
  0.7,                                    !- Output Value 17 {BasedOnField A5}
  0.82,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.65,                                   !- Output Value 21 {BasedOnField A5}
  0.7,                                    !- Output Value 22 {BasedOnField A5}
  0.82,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {1dc4db22-45a5-4f92-85ca-a6174bfab6ea}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HH_HCR_fn_T-IV_List, !- Name
  {f7bf695a-5745-44ca-880e-fc4126d02c1d}, !- Model Object 1
  {a2859a1e-ce69-4fd9-94de-04164617180e}; !- Model Object 2

OS:Table:Lookup,
  {103b0dcf-ee58-4fcb-a5d7-005caf8cd1ed}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HH_HEIRM_fn_T-Output, !- Name
  {65f536f3-0ed3-4f25-a7f8-14c9d83aecb5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.59,                                   !- Minimum Output {BasedOnField A5}
  1.87,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.51,                                   !- Output Value 1 {BasedOnField A5}
  1.58,                                   !- Output Value 2 {BasedOnField A5}
  1.62,                                   !- Output Value 3 {BasedOnField A5}
  1.72,                                   !- Output Value 4 {BasedOnField A5}
  1.77,                                   !- Output Value 5 {BasedOnField A5}
  1.13,                                   !- Output Value 6 {BasedOnField A5}
  0.95,                                   !- Output Value 7 {BasedOnField A5}
  0.88,                                   !- Output Value 8 {BasedOnField A5}
  0.85,                                   !- Output Value 9 {BasedOnField A5}
  1.65,                                   !- Output Value 10 {BasedOnField A5}
  1.72,                                   !- Output Value 11 {BasedOnField A5}
  1.77,                                   !- Output Value 12 {BasedOnField A5}
  1.87,                                   !- Output Value 13 {BasedOnField A5}
  1.66,                                   !- Output Value 14 {BasedOnField A5}
  1.05,                                   !- Output Value 15 {BasedOnField A5}
  0.89,                                   !- Output Value 16 {BasedOnField A5}
  0.82,                                   !- Output Value 17 {BasedOnField A5}
  0.79,                                   !- Output Value 18 {BasedOnField A5}
  1.73,                                   !- Output Value 19 {BasedOnField A5}
  1.8,                                    !- Output Value 20 {BasedOnField A5}
  1.86,                                   !- Output Value 21 {BasedOnField A5}
  1.36,                                   !- Output Value 22 {BasedOnField A5}
  1.18,                                   !- Output Value 23 {BasedOnField A5}
  0.78,                                   !- Output Value 24 {BasedOnField A5}
  0.71,                                   !- Output Value 25 {BasedOnField A5}
  0.68,                                   !- Output Value 26 {BasedOnField A5}
  0.66,                                   !- Output Value 27 {BasedOnField A5}
  1.81,                                   !- Output Value 28 {BasedOnField A5}
  1.86,                                   !- Output Value 29 {BasedOnField A5}
  1.54,                                   !- Output Value 30 {BasedOnField A5}
  1.12,                                   !- Output Value 31 {BasedOnField A5}
  1,                                      !- Output Value 32 {BasedOnField A5}
  0.69,                                   !- Output Value 33 {BasedOnField A5}
  0.64,                                   !- Output Value 34 {BasedOnField A5}
  0.61,                                   !- Output Value 35 {BasedOnField A5}
  0.59;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {65f536f3-0ed3-4f25-a7f8-14c9d83aecb5}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HH_HEIRM_fn_T-IV_List, !- Name
  {a1208b50-18c4-4e19-9b28-749d68871de8}, !- Model Object 1
  {bc6c2c45-2b71-4798-b2e5-91dfad124e0f}; !- Model Object 2

OS:Table:Lookup,
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HEIRM_fn_LPLR-Output, !- Name
  {1b483064-d6a6-4c2a-9fee-fa65c9cb6777}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.35,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.35,                                   !- Output Value 1 {BasedOnField A5}
  0.35,                                   !- Output Value 2 {BasedOnField A5}
  0.48,                                   !- Output Value 3 {BasedOnField A5}
  0.64,                                   !- Output Value 4 {BasedOnField A5}
  0.84,                                   !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.93;                                   !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {1b483064-d6a6-4c2a-9fee-fa65c9cb6777}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HEIRM_fn_LPLR-IV_List, !- Name
  {0842fc2a-693a-4c6a-80c0-e3265c1699bf}; !- Model Object 1

OS:Curve:Linear,
  {70dc2d89-a4e8-433b-be05-5fca766d4cc9}, !- Handle
  PUHY-EP144TNU/YNU-A1 HC_fn_CR_Curve,    !- Name
  0.911111111111112,                      !- Coefficient1 Constant
  0.0888888888888883,                     !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.16875,                                !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.015;                                  !- Maximum Curve Output

OS:Table:Lookup,
  {d4be8f8f-dc68-4f95-89c0-546e1f866530}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_PCFC_fn_L_CR-Output, !- Name
  {92c62103-236a-43f2-98f2-b844d2cf1540}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.761292139200471,                      !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.999606729598709,                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  0.999606729598709,                      !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  1,                                      !- Output Value 7 {BasedOnField A5}
  1,                                      !- Output Value 8 {BasedOnField A5}
  0.998426954398717,                      !- Output Value 9 {BasedOnField A5}
  0.998033701999367,                      !- Output Value 10 {BasedOnField A5}
  0.94533707039911,                       !- Output Value 11 {BasedOnField A5}
  0.941404492399786,                      !- Output Value 12 {BasedOnField A5}
  0.999213477199358,                      !- Output Value 13 {BasedOnField A5}
  0.995674151599385,                      !- Output Value 14 {BasedOnField A5}
  0.911516860000654,                      !- Output Value 15 {BasedOnField A5}
  0.905617984000697,                      !- Output Value 16 {BasedOnField A5}
  0.998426954398717,                      !- Output Value 17 {BasedOnField A5}
  0.847808999201125,                      !- Output Value 18 {BasedOnField A5}
  0.772696620799092,                      !- Output Value 19 {BasedOnField A5}
  0.761292139200471;                      !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {92c62103-236a-43f2-98f2-b844d2cf1540}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_PCFC_fn_L_CR-IV_List, !- Name
  {922627f5-fb36-4fb6-a465-6b582ac632e3}, !- Model Object 1
  {483ee923-5ddc-4e30-a1f9-b71a6adb6735}; !- Model Object 2

OS:Table:Lookup,
  {99e9e525-4a0a-4647-ae7f-80a6387407fc}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_PCFH_fn_L-Output, !- Name
  {bfd2f017-8225-4f5b-8315-5fa06e55f24e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.92,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  0.98,                                   !- Output Value 3 {BasedOnField A5}
  0.96,                                   !- Output Value 4 {BasedOnField A5}
  0.95,                                   !- Output Value 5 {BasedOnField A5}
  0.93,                                   !- Output Value 6 {BasedOnField A5}
  0.92,                                   !- Output Value 7 {BasedOnField A5}
  0.92;                                   !- Output Value 8 {BasedOnField A5}

OS:ModelObjectList,
  {bfd2f017-8225-4f5b-8315-5fa06e55f24e}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_PCFH_fn_L-IV_List, !- Name
  {ee9ae4a9-3d08-4410-a4ec-e7a95e963803}; !- Model Object 1

OS:Table:Lookup,
  {f6d72cdc-cf73-4f67-bca3-f8ab284a0ba9}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_DEF_EIRM_fn_T-Output, !- Name
  {70cdec8a-103e-4b3a-919e-c352db208884}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8,                                    !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.95,                                   !- Output Value 1 {BasedOnField A5}
  0.95,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.9,                                    !- Output Value 4 {BasedOnField A5}
  0.9,                                    !- Output Value 5 {BasedOnField A5}
  0.86,                                   !- Output Value 6 {BasedOnField A5}
  0.82,                                   !- Output Value 7 {BasedOnField A5}
  0.8,                                    !- Output Value 8 {BasedOnField A5}
  0.82,                                   !- Output Value 9 {BasedOnField A5}
  0.93,                                   !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  0.95,                                   !- Output Value 12 {BasedOnField A5}
  0.95,                                   !- Output Value 13 {BasedOnField A5}
  0.95,                                   !- Output Value 14 {BasedOnField A5}
  0.9,                                    !- Output Value 15 {BasedOnField A5}
  0.9,                                    !- Output Value 16 {BasedOnField A5}
  0.86,                                   !- Output Value 17 {BasedOnField A5}
  0.82,                                   !- Output Value 18 {BasedOnField A5}
  0.8,                                    !- Output Value 19 {BasedOnField A5}
  0.82,                                   !- Output Value 20 {BasedOnField A5}
  0.93,                                   !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {70cdec8a-103e-4b3a-919e-c352db208884}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_DEF_EIRM_fn_T-IV_List, !- Name
  {c7f5d8e5-8068-4cd0-87ee-72bbeb337e4a}, !- Model Object 1
  {4df98473-4e94-474d-aa74-44fef9c1fbb9}; !- Model Object 2

OS:Curve:Biquadratic,
  {9cbad46f-4861-4ef8-be70-d997643dad58}, !- Handle
  PUHY-EP144TNU/YNU-A1_HRCCR_fn_T_Curve,  !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5cfee121-a550-4b87-9a05-b51319ed3a5c}, !- Handle
  PUHY-EP144TNU/YNU-A1_HRCEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {331862d1-a65b-4ae8-9d4e-7cab30f0ff38}, !- Handle
  PUHY-EP144TNU/YNU-A1_HRHCR_fn_T_Curve,  !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5106aacd-d2c4-4989-84c1-5d91220dd1a0}, !- Handle
  PUHY-EP144TNU/YNU-A1_HRHCR_fn_T_Curve 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:IndependentVariable,
  {c7f2940e-ede3-4ce7-8519-9b86f4b06d4c}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  20.6,                                   !- Value 4
  24;                                     !- Value 5

OS:Table:IndependentVariable,
  {730d9e33-2d18-48d0-8f6c-d949c2eab170}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52.0365429217998,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  20,                                     !- Value 2
  46,                                     !- Value 3
  52;                                     !- Value 4

OS:Table:IndependentVariable,
  {b467fc2e-221a-4300-93bf-57786327b15c}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  23.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  22.2,                                   !- Value 6
  23.9;                                   !- Value 7

OS:Table:IndependentVariable,
  {7d7523a8-368d-4d0e-a763-3cf1c456ab83}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52.0403372380064,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  16.7,                                   !- Value 2
  18.3,                                   !- Value 3
  19.5,                                   !- Value 4
  20,                                     !- Value 5
  20.5,                                   !- Value 6
  21.7,                                   !- Value 7
  22.1,                                   !- Value 8
  46,                                     !- Value 9
  52;                                     !- Value 10

OS:Table:IndependentVariable,
  {839a926b-cca4-4496-b0c1-a6e129f0913b}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_CEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.2988683144184,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.5,                                    !- Value 2
  0.63,                                   !- Value 3
  0.77,                                   !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.3;                                    !- Value 7

OS:Table:IndependentVariable,
  {f7bf695a-5745-44ca-880e-fc4126d02c1d}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {a2859a1e-ce69-4fd9-94de-04164617180e}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HH_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  14.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -14,                                    !- Value 3
  -7.8,                                   !- Value 4
  14.9;                                   !- Value 5

OS:Table:IndependentVariable,
  {a1208b50-18c4-4e19-9b28-749d68871de8}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HH_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {bc6c2c45-2b71-4798-b2e5-91dfad124e0f}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HH_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -18,                                    !- Value 2
  -14.5,                                  !- Value 3
  -7.8,                                   !- Value 4
  -5,                                     !- Value 5
  5,                                      !- Value 6
  9,                                      !- Value 7
  12.1,                                   !- Value 8
  15;                                     !- Value 9

OS:Table:IndependentVariable,
  {0842fc2a-693a-4c6a-80c0-e3265c1699bf}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.17,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.45,                                   !- Value 2
  0.56,                                   !- Value 3
  0.69,                                   !- Value 4
  0.81,                                   !- Value 5
  0.9,                                    !- Value 6
  1.17;                                   !- Value 7

OS:Table:IndependentVariable,
  {922627f5-fb36-4fb6-a465-6b582ac632e3}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_PCFC_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  1.39888426544389,                       !- Minimum Value {BasedOnField A5}
  190.884650041733,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.39888426544389,                       !- Value 1
  8.39332887848788,                       !- Value 2
  45.908969413306,                        !- Value 3
  70.7074410997475,                       !- Value 4
  190.884650041733;                       !- Value 5

OS:Table:IndependentVariable,
  {483ee923-5ddc-4e30-a1f9-b71a6adb6735}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_PCFC_fn_CR-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.29861111111111,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.29861111111111;                       !- Value 4

OS:Table:IndependentVariable,
  {ee9ae4a9-3d08-4410-a4ec-e7a95e963803}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_PCFH_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  1.4,                                    !- Minimum Value {BasedOnField A5}
  190.2,                                  !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.4,                                    !- Value 1
  10.4,                                   !- Value 2
  45.6,                                   !- Value 3
  76,                                     !- Value 4
  106.5,                                  !- Value 5
  137,                                    !- Value 6
  167.7,                                  !- Value 7
  190.2;                                  !- Value 8

OS:Table:IndependentVariable,
  {c7f5d8e5-8068-4cd0-87ee-72bbeb337e4a}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_DEF_EIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  6,                                      !- Minimum Value {BasedOnField A5}
  20.5,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  6,                                      !- Value 1
  20.5;                                   !- Value 2

OS:Table:IndependentVariable,
  {4df98473-4e94-474d-aa74-44fef9c1fbb9}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_DEF_EIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -20,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -20,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:ModelObjectList,
  {eaab4a7f-b371-44f6-a0c5-b02b3bd493c3}, !- Handle
  {b516e635-6f98-4e72-8f1d-b56e7595cf1a}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {2bc88d04-bccd-4dfa-b9db-2a22fb0c3fb4}, !- Handle
  Mitsubishi PUHY-EP144TNU/YNU-A1 DUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  40400,                                  !- Gross Rated Total Cooling Capacity {W}
  3.17610062893082,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {f9cb4ee8-d750-40c4-8127-f0aec6ae9752}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {530ec717-69e9-4208-bbbb-be437d56b50d}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6dd3d6c0-620f-419d-babb-792ce6aba791}, !- Cooling Combination Ratio Correction Factor Curve Name
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Cooling Part-Load Fraction Correlation Curve Name
  44500,                                  !- Gross Rated Heating Capacity {W}
  1.10148514851485,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.03811252268603,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {f0b9d01c-6a46-4377-83f4-9d75e184e498}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {99d4275c-4add-41d0-a527-b3e9173f18ba}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {70dc2d89-a4e8-433b-be05-5fca766d4cc9}, !- Heating Combination Ratio Correction Factor Curve Name
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {76bc24db-a804-41f8-938e-c108f83c44cb}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {d4be8f8f-dc68-4f95-89c0-546e1f866530}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {99e9e525-4a0a-4647-ae7f-80a6387407fc}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {f6d72cdc-cf73-4f67-bca3-f8ab284a0ba9}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9cbad46f-4861-4ef8-be70-d997643dad58}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {5cfee121-a550-4b87-9a05-b51319ed3a5c}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {331862d1-a65b-4ae8-9d4e-7cab30f0ff38}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {5106aacd-d2c4-4989-84c1-5d91220dd1a0}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {f0b9d01c-6a46-4377-83f4-9d75e184e498}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HCR_fn_T-Output, !- Name
  {296a9284-3ef7-4ec0-bbc4-6b84bd918aa0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.46,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.46,                                   !- Output Value 1 {BasedOnField A5}
  0.58,                                   !- Output Value 2 {BasedOnField A5}
  0.7,                                    !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.46,                                   !- Output Value 6 {BasedOnField A5}
  0.58,                                   !- Output Value 7 {BasedOnField A5}
  0.7,                                    !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.46,                                   !- Output Value 11 {BasedOnField A5}
  0.58,                                   !- Output Value 12 {BasedOnField A5}
  0.7,                                    !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.46,                                   !- Output Value 16 {BasedOnField A5}
  0.58,                                   !- Output Value 17 {BasedOnField A5}
  0.7,                                    !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.46,                                   !- Output Value 21 {BasedOnField A5}
  0.58,                                   !- Output Value 22 {BasedOnField A5}
  0.7,                                    !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {296a9284-3ef7-4ec0-bbc4-6b84bd918aa0}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HCR_fn_T-IV_List, !- Name
  {573cde37-49a4-4564-87b3-85333eb1eb85}, !- Model Object 1
  {024e27a0-9c80-4828-afe9-5b39e3796d66}; !- Model Object 2

OS:Table:Lookup,
  {99d4275c-4add-41d0-a527-b3e9173f18ba}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HEIRM_fn_T-Output, !- Name
  {22481b23-0655-440d-a723-76a719efb2bc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.59,                                   !- Minimum Output {BasedOnField A5}
  1.15,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.86,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.98,                                   !- Output Value 4 {BasedOnField A5}
  1.07,                                   !- Output Value 5 {BasedOnField A5}
  1.08,                                   !- Output Value 6 {BasedOnField A5}
  1.11,                                   !- Output Value 7 {BasedOnField A5}
  1.15,                                   !- Output Value 8 {BasedOnField A5}
  1.03,                                   !- Output Value 9 {BasedOnField A5}
  0.81,                                   !- Output Value 10 {BasedOnField A5}
  0.94,                                   !- Output Value 11 {BasedOnField A5}
  1.02,                                   !- Output Value 12 {BasedOnField A5}
  1.05,                                   !- Output Value 13 {BasedOnField A5}
  1.12,                                   !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.89,                                   !- Output Value 16 {BasedOnField A5}
  0.81,                                   !- Output Value 17 {BasedOnField A5}
  0.79,                                   !- Output Value 18 {BasedOnField A5}
  0.86,                                   !- Output Value 19 {BasedOnField A5}
  0.99,                                   !- Output Value 20 {BasedOnField A5}
  1.06,                                   !- Output Value 21 {BasedOnField A5}
  1.1,                                    !- Output Value 22 {BasedOnField A5}
  0.77,                                   !- Output Value 23 {BasedOnField A5}
  0.76,                                   !- Output Value 24 {BasedOnField A5}
  0.71,                                   !- Output Value 25 {BasedOnField A5}
  0.67,                                   !- Output Value 26 {BasedOnField A5}
  0.66,                                   !- Output Value 27 {BasedOnField A5}
  0.88,                                   !- Output Value 28 {BasedOnField A5}
  1.02,                                   !- Output Value 29 {BasedOnField A5}
  1.09,                                   !- Output Value 30 {BasedOnField A5}
  0.94,                                   !- Output Value 31 {BasedOnField A5}
  0.69,                                   !- Output Value 32 {BasedOnField A5}
  0.68,                                   !- Output Value 33 {BasedOnField A5}
  0.64,                                   !- Output Value 34 {BasedOnField A5}
  0.6,                                    !- Output Value 35 {BasedOnField A5}
  0.59;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {22481b23-0655-440d-a723-76a719efb2bc}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HEIRM_fn_T-IV_List, !- Name
  {9e239493-3bc4-4951-808f-36044a7db2cf}, !- Model Object 1
  {9476be35-8c68-407f-abe2-81b22631c8fb}; !- Model Object 2

OS:Table:IndependentVariable,
  {573cde37-49a4-4564-87b3-85333eb1eb85}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {024e27a0-9c80-4828-afe9-5b39e3796d66}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -24.9,                                  !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -24.9,                                  !- Value 1
  -19.9,                                  !- Value 2
  -9.9,                                   !- Value 3
  5,                                      !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {9e239493-3bc4-4951-808f-36044a7db2cf}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {9476be35-8c68-407f-abe2-81b22631c8fb}, !- Handle
  Tbl Lookup PUHY-EP144TNU/YNU-A1_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15.1,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -7.2,                                   !- Value 3
  -3.4,                                   !- Value 4
  5,                                      !- Value 5
  6.1,                                    !- Value 6
  9,                                      !- Value 7
  12.8,                                   !- Value 8
  15.1;                                   !- Value 9

OS:ModelObjectList,
  {76bc24db-a804-41f8-938e-c108f83c44cb}, !- Handle
  {b5e27e9c-696b-4938-a5fe-a21f36df2335}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {7e79d9e3-bdc9-4f6c-9d82-0d68d305a010}, !- Handle
  Mitsubishi PUHY-EP144TNU/YNU-A1 NONDUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  40400,                                  !- Gross Rated Total Cooling Capacity {W}
  3.18110236220472,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {f9cb4ee8-d750-40c4-8127-f0aec6ae9752}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {530ec717-69e9-4208-bbbb-be437d56b50d}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6dd3d6c0-620f-419d-babb-792ce6aba791}, !- Cooling Combination Ratio Correction Factor Curve Name
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Cooling Part-Load Fraction Correlation Curve Name
  44500,                                  !- Gross Rated Heating Capacity {W}
  1.10148514851485,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.14338919925512,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {ae6c95af-6631-4ddb-b690-55d7e1b1cbe1}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {103b0dcf-ee58-4fcb-a5d7-005caf8cd1ed}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {70dc2d89-a4e8-433b-be05-5fca766d4cc9}, !- Heating Combination Ratio Correction Factor Curve Name
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {0c57e00c-c67e-429c-9605-51219e9864fb}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {d4be8f8f-dc68-4f95-89c0-546e1f866530}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {99e9e525-4a0a-4647-ae7f-80a6387407fc}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {f6d72cdc-cf73-4f67-bca3-f8ab284a0ba9}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9cbad46f-4861-4ef8-be70-d997643dad58}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {5cfee121-a550-4b87-9a05-b51319ed3a5c}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {331862d1-a65b-4ae8-9d4e-7cab30f0ff38}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {5106aacd-d2c4-4989-84c1-5d91220dd1a0}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {0c57e00c-c67e-429c-9605-51219e9864fb}, !- Handle
  {706727ab-fb46-44be-9eca-7bc67b76c476}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {7c8a0dc7-7be1-484c-86ba-89aec245804f}, !- Handle
  Mitsubishi PUHY-EP144TNU/YNU-A1 NONDUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  40400,                                  !- Gross Rated Total Cooling Capacity {W}
  3.18110236220472,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {f9cb4ee8-d750-40c4-8127-f0aec6ae9752}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {530ec717-69e9-4208-bbbb-be437d56b50d}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {3de4ba19-1896-4566-a3b3-89524bd3afd4}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6dd3d6c0-620f-419d-babb-792ce6aba791}, !- Cooling Combination Ratio Correction Factor Curve Name
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Cooling Part-Load Fraction Correlation Curve Name
  44500,                                  !- Gross Rated Heating Capacity {W}
  1.10148514851485,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.14338919925512,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {f0b9d01c-6a46-4377-83f4-9d75e184e498}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {99d4275c-4add-41d0-a527-b3e9173f18ba}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {c0b714ba-63b6-4456-a8cc-0b8457cc6dec}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {70dc2d89-a4e8-433b-be05-5fca766d4cc9}, !- Heating Combination Ratio Correction Factor Curve Name
  {01fab3e3-5d87-4551-8b33-6f26e4653b82}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {0739061e-cb2a-4c8a-8b2a-1d2c2ef06943}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {d4be8f8f-dc68-4f95-89c0-546e1f866530}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {99e9e525-4a0a-4647-ae7f-80a6387407fc}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {f6d72cdc-cf73-4f67-bca3-f8ab284a0ba9}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9cbad46f-4861-4ef8-be70-d997643dad58}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {5cfee121-a550-4b87-9a05-b51319ed3a5c}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {331862d1-a65b-4ae8-9d4e-7cab30f0ff38}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {5106aacd-d2c4-4989-84c1-5d91220dd1a0}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {0739061e-cb2a-4c8a-8b2a-1d2c2ef06943}, !- Handle
  {0685e1ee-f272-4dc0-93fa-66169ef8bc4f}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {34ef99e0-8d9a-4aba-bf9a-cde3e9b45d12}, !- Handle
  Mitsubishi PURY-EP72TNU/YNU-A1 DUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  20200,                                  !- Gross Rated Total Cooling Capacity {W}
  3.70642201834862,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {a6827470-9ac4-47ec-aca3-3de9479da087}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {e4860c07-0029-48d9-aa4d-0a2ed95b6c7a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {822bc18e-b5c2-4524-81ad-904b6da85eaa}, !- Cooling Combination Ratio Correction Factor Curve Name
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Cooling Part-Load Fraction Correlation Curve Name
  22300,                                  !- Gross Rated Heating Capacity {W}
  1.1039603960396,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  4.22348484848485,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {cad4ddbb-71cd-409b-8174-afe61c977072}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {73348807-c3d0-4271-b551-960749b5357a}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {d1cbd4d3-e66c-43ca-91c0-cb39f1199eb8}, !- Heating Combination Ratio Correction Factor Curve Name
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {f4d1e358-74a8-4c57-b3c8-89a010433362}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {6d5dd254-65c7-4d0a-afd1-5d0988f5657a}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {4116fb62-8ba3-4b64-976b-5d4e56e1a66f}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {55f821b7-971e-40d0-8469-91f3b7af065c}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -11,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  21,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {567caba9-fa12-4c2f-bdb0-c5b97deda11d}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {b6d34b93-25a4-4e63-b6cf-045e4da2e98b}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {572b0c93-cd76-4c8b-b350-ad0fd8a3bb7a}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {c287fad1-9067-4600-813c-5e385946e869}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {a6827470-9ac4-47ec-aca3-3de9479da087}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CCR_fn_T-Output, !- Name
  {e8d62345-a20c-4167-a14d-76ba5a5ad632}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.427,                                  !- Minimum Output {BasedOnField A5}
  1.098,                                  !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.098,                                  !- Output Value 1 {BasedOnField A5}
  1.098,                                  !- Output Value 2 {BasedOnField A5}
  0.934,                                  !- Output Value 3 {BasedOnField A5}
  0.427,                                  !- Output Value 4 {BasedOnField A5}
  1.098,                                  !- Output Value 5 {BasedOnField A5}
  1.098,                                  !- Output Value 6 {BasedOnField A5}
  0.934,                                  !- Output Value 7 {BasedOnField A5}
  0.427,                                  !- Output Value 8 {BasedOnField A5}
  1.098,                                  !- Output Value 9 {BasedOnField A5}
  1.098,                                  !- Output Value 10 {BasedOnField A5}
  0.934,                                  !- Output Value 11 {BasedOnField A5}
  0.427,                                  !- Output Value 12 {BasedOnField A5}
  1.098,                                  !- Output Value 13 {BasedOnField A5}
  1.098,                                  !- Output Value 14 {BasedOnField A5}
  0.934,                                  !- Output Value 15 {BasedOnField A5}
  0.427,                                  !- Output Value 16 {BasedOnField A5}
  1.098,                                  !- Output Value 17 {BasedOnField A5}
  1.098,                                  !- Output Value 18 {BasedOnField A5}
  0.934,                                  !- Output Value 19 {BasedOnField A5}
  0.427;                                  !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {e8d62345-a20c-4167-a14d-76ba5a5ad632}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CCR_fn_T-IV_List, !- Name
  {e85c2fb3-3465-437e-9c0f-47722dc2b083}, !- Model Object 1
  {22e552fd-161f-43ab-b62f-a1a9dab63610}; !- Model Object 2

OS:Table:Lookup,
  {e4860c07-0029-48d9-aa4d-0a2ed95b6c7a}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CEIRM_fn_T-Output, !- Name
  {90d8e759-c8e8-4795-9f4d-5587774152d3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.22017,                                !- Minimum Output {BasedOnField A5}
  1.27445,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.572,                                  !- Output Value 1 {BasedOnField A5}
  0.611,                                  !- Output Value 2 {BasedOnField A5}
  0.613,                                  !- Output Value 3 {BasedOnField A5}
  0.614,                                  !- Output Value 4 {BasedOnField A5}
  0.616,                                  !- Output Value 5 {BasedOnField A5}
  0.616,                                  !- Output Value 6 {BasedOnField A5}
  0.618,                                  !- Output Value 7 {BasedOnField A5}
  0.618,                                  !- Output Value 8 {BasedOnField A5}
  1.038,                                  !- Output Value 9 {BasedOnField A5}
  0.22,                                   !- Output Value 10 {BasedOnField A5}
  0.614,                                  !- Output Value 11 {BasedOnField A5}
  0.652,                                  !- Output Value 12 {BasedOnField A5}
  0.653,                                  !- Output Value 13 {BasedOnField A5}
  0.656,                                  !- Output Value 14 {BasedOnField A5}
  0.656,                                  !- Output Value 15 {BasedOnField A5}
  0.657,                                  !- Output Value 16 {BasedOnField A5}
  0.66,                                   !- Output Value 17 {BasedOnField A5}
  0.671,                                  !- Output Value 18 {BasedOnField A5}
  1.104,                                  !- Output Value 19 {BasedOnField A5}
  0.283,                                  !- Output Value 20 {BasedOnField A5}
  0.696,                                  !- Output Value 21 {BasedOnField A5}
  0.733,                                  !- Output Value 22 {BasedOnField A5}
  0.734,                                  !- Output Value 23 {BasedOnField A5}
  0.737,                                  !- Output Value 24 {BasedOnField A5}
  0.737,                                  !- Output Value 25 {BasedOnField A5}
  0.739,                                  !- Output Value 26 {BasedOnField A5}
  0.758,                                  !- Output Value 27 {BasedOnField A5}
  0.769,                                  !- Output Value 28 {BasedOnField A5}
  1.182,                                  !- Output Value 29 {BasedOnField A5}
  0.365,                                  !- Output Value 30 {BasedOnField A5}
  0.7,                                    !- Output Value 31 {BasedOnField A5}
  0.738,                                  !- Output Value 32 {BasedOnField A5}
  0.742,                                  !- Output Value 33 {BasedOnField A5}
  0.743,                                  !- Output Value 34 {BasedOnField A5}
  0.746,                                  !- Output Value 35 {BasedOnField A5}
  0.754,                                  !- Output Value 36 {BasedOnField A5}
  0.773,                                  !- Output Value 37 {BasedOnField A5}
  0.782,                                  !- Output Value 38 {BasedOnField A5}
  1.182,                                  !- Output Value 39 {BasedOnField A5}
  0.365,                                  !- Output Value 40 {BasedOnField A5}
  0.772,                                  !- Output Value 41 {BasedOnField A5}
  0.806,                                  !- Output Value 42 {BasedOnField A5}
  0.811,                                  !- Output Value 43 {BasedOnField A5}
  0.812,                                  !- Output Value 44 {BasedOnField A5}
  0.82,                                   !- Output Value 45 {BasedOnField A5}
  0.828,                                  !- Output Value 46 {BasedOnField A5}
  0.845,                                  !- Output Value 47 {BasedOnField A5}
  0.856,                                  !- Output Value 48 {BasedOnField A5}
  1.237,                                  !- Output Value 49 {BasedOnField A5}
  0.426,                                  !- Output Value 50 {BasedOnField A5}
  0.782,                                  !- Output Value 51 {BasedOnField A5}
  0.82,                                   !- Output Value 52 {BasedOnField A5}
  0.821,                                  !- Output Value 53 {BasedOnField A5}
  0.841,                                  !- Output Value 54 {BasedOnField A5}
  0.85,                                   !- Output Value 55 {BasedOnField A5}
  0.858,                                  !- Output Value 56 {BasedOnField A5}
  0.875,                                  !- Output Value 57 {BasedOnField A5}
  0.884,                                  !- Output Value 58 {BasedOnField A5}
  1.258,                                  !- Output Value 59 {BasedOnField A5}
  0.445,                                  !- Output Value 60 {BasedOnField A5}
  0.796,                                  !- Output Value 61 {BasedOnField A5}
  0.832,                                  !- Output Value 62 {BasedOnField A5}
  0.855,                                  !- Output Value 63 {BasedOnField A5}
  0.872,                                  !- Output Value 64 {BasedOnField A5}
  0.879,                                  !- Output Value 65 {BasedOnField A5}
  0.889,                                  !- Output Value 66 {BasedOnField A5}
  0.905,                                  !- Output Value 67 {BasedOnField A5}
  0.914,                                  !- Output Value 68 {BasedOnField A5}
  1.274,                                  !- Output Value 69 {BasedOnField A5}
  0.465;                                  !- Output Value 70 {BasedOnField A5}

OS:ModelObjectList,
  {90d8e759-c8e8-4795-9f4d-5587774152d3}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CEIRM_fn_T-IV_List, !- Name
  {138b38a4-1c28-44fd-a349-56f376c07f31}, !- Model Object 1
  {7f015c28-aa89-43e4-b1fa-9d657d766811}; !- Model Object 2

OS:Table:Lookup,
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CEIRM_fn_LPLR-Output, !- Name
  {665477ba-a5cd-41e0-aaa1-bfa64b1cd1a2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.5145,                                 !- Minimum Output {BasedOnField A5}
  1.02679,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.515,                                  !- Output Value 1 {BasedOnField A5}
  0.515,                                  !- Output Value 2 {BasedOnField A5}
  0.622,                                  !- Output Value 3 {BasedOnField A5}
  0.739,                                  !- Output Value 4 {BasedOnField A5}
  0.854,                                  !- Output Value 5 {BasedOnField A5}
  1.002,                                  !- Output Value 6 {BasedOnField A5}
  1.027;                                  !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {665477ba-a5cd-41e0-aaa1-bfa64b1cd1a2}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CEIRM_fn_LPLR-IV_List, !- Name
  {262e23e3-aaad-4bca-a11a-1cf94c7c8e61}; !- Model Object 1

OS:Curve:Linear,
  {822bc18e-b5c2-4524-81ad-904b6da85eaa}, !- Handle
  PURY-EP72TNU/YNU-A1 CC_fn_CR_Curve,     !- Name
  0.820790723389203,                      !- Coefficient1 Constant
  0.179209276610797,                      !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.49941611111111,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.0895;                                 !- Maximum Curve Output

OS:Curve:Cubic,
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Handle
  PURY-EP72TNU/YNU-A1 C_H_PLF_Cor_Curve,  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Table:Lookup,
  {cad4ddbb-71cd-409b-8174-afe61c977072}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HH_HCR_fn_T-Output, !- Name
  {9e68f9c6-33e2-4afc-93a9-da09f3d9acd5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.78,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.78,                                   !- Output Value 1 {BasedOnField A5}
  0.84,                                   !- Output Value 2 {BasedOnField A5}
  0.91,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.78,                                   !- Output Value 6 {BasedOnField A5}
  0.84,                                   !- Output Value 7 {BasedOnField A5}
  0.91,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.78,                                   !- Output Value 11 {BasedOnField A5}
  0.84,                                   !- Output Value 12 {BasedOnField A5}
  0.91,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.78,                                   !- Output Value 16 {BasedOnField A5}
  0.84,                                   !- Output Value 17 {BasedOnField A5}
  0.91,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.78,                                   !- Output Value 21 {BasedOnField A5}
  0.84,                                   !- Output Value 22 {BasedOnField A5}
  0.91,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {9e68f9c6-33e2-4afc-93a9-da09f3d9acd5}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HH_HCR_fn_T-IV_List, !- Name
  {f755e4dc-0fe5-4c0b-b427-67efc69438b4}, !- Model Object 1
  {94a5bb07-5e11-407b-90c4-cfec1206a0d0}; !- Model Object 2

OS:Table:Lookup,
  {73348807-c3d0-4271-b551-960749b5357a}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HH_HEIRM_fn_T-Output, !- Name
  {97d12fa1-4f29-416e-ad08-4eb5f5aeb7ef}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.58,                                   !- Minimum Output {BasedOnField A5}
  1.9,                                    !- Maximum Output {BasedOnField A5}
