  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.58,                                   !- Output Value 1 {BasedOnField A5}
  1.62,                                   !- Output Value 2 {BasedOnField A5}
  1.67,                                   !- Output Value 3 {BasedOnField A5}
  1.74,                                   !- Output Value 4 {BasedOnField A5}
  1.79,                                   !- Output Value 5 {BasedOnField A5}
  1.41,                                   !- Output Value 6 {BasedOnField A5}
  1.2,                                    !- Output Value 7 {BasedOnField A5}
  0.98,                                   !- Output Value 8 {BasedOnField A5}
  0.85,                                   !- Output Value 9 {BasedOnField A5}
  1.73,                                   !- Output Value 10 {BasedOnField A5}
  1.77,                                   !- Output Value 11 {BasedOnField A5}
  1.82,                                   !- Output Value 12 {BasedOnField A5}
  1.9,                                    !- Output Value 13 {BasedOnField A5}
  1.56,                                   !- Output Value 14 {BasedOnField A5}
  1.3,                                    !- Output Value 15 {BasedOnField A5}
  1.1,                                    !- Output Value 16 {BasedOnField A5}
  0.89,                                   !- Output Value 17 {BasedOnField A5}
  0.8,                                    !- Output Value 18 {BasedOnField A5}
  1.75,                                   !- Output Value 19 {BasedOnField A5}
  1.79,                                   !- Output Value 20 {BasedOnField A5}
  1.85,                                   !- Output Value 21 {BasedOnField A5}
  1.3,                                    !- Output Value 22 {BasedOnField A5}
  1.18,                                   !- Output Value 23 {BasedOnField A5}
  1.06,                                   !- Output Value 24 {BasedOnField A5}
  0.9,                                    !- Output Value 25 {BasedOnField A5}
  0.73,                                   !- Output Value 26 {BasedOnField A5}
  0.66,                                   !- Output Value 27 {BasedOnField A5}
  1.78,                                   !- Output Value 28 {BasedOnField A5}
  1.86,                                   !- Output Value 29 {BasedOnField A5}
  1.46,                                   !- Output Value 30 {BasedOnField A5}
  1.15,                                   !- Output Value 31 {BasedOnField A5}
  1.04,                                   !- Output Value 32 {BasedOnField A5}
  0.92,                                   !- Output Value 33 {BasedOnField A5}
  0.8,                                    !- Output Value 34 {BasedOnField A5}
  0.65,                                   !- Output Value 35 {BasedOnField A5}
  0.58;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {97d12fa1-4f29-416e-ad08-4eb5f5aeb7ef}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HH_HEIRM_fn_T-IV_List, !- Name
  {e60260bc-aa81-4f98-b2b9-d454990863b3}, !- Model Object 1
  {6ff6981e-21a8-4b04-b6ac-758732160345}; !- Model Object 2

OS:Table:Lookup,
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HEIRM_fn_LPLR-Output, !- Name
  {da126ef0-9a18-4c4b-b27f-2ca9fa0cd20e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.49,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.49,                                   !- Output Value 1 {BasedOnField A5}
  0.49,                                   !- Output Value 2 {BasedOnField A5}
  0.6,                                    !- Output Value 3 {BasedOnField A5}
  0.72,                                   !- Output Value 4 {BasedOnField A5}
  0.84,                                   !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.9;                                    !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {da126ef0-9a18-4c4b-b27f-2ca9fa0cd20e}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HEIRM_fn_LPLR-IV_List, !- Name
  {caf4cc4c-3e52-480f-aa4a-1536010e95ac}; !- Model Object 1

OS:Curve:Linear,
  {d1cbd4d3-e66c-43ca-91c0-cb39f1199eb8}, !- Handle
  PURY-EP72TNU/YNU-A1 HC_fn_CR_Curve,     !- Name
  0.971428571428571,                      !- Coefficient1 Constant
  0.0285714285714286,                     !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.35,                                   !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.01;                                   !- Maximum Curve Output

OS:Table:Lookup,
  {6d5dd254-65c7-4d0a-afd1-5d0988f5657a}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_PCFC_fn_L_CR-Output, !- Name
  {b77f93e1-b5e9-4842-996f-12d6c5582404}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.66973,                                !- Minimum Output {BasedOnField A5}
  1.00039,                                !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1.00039,                                !- Output Value 5 {BasedOnField A5}
  1.00039,                                !- Output Value 6 {BasedOnField A5}
  1.00039,                                !- Output Value 7 {BasedOnField A5}
  1.00039,                                !- Output Value 8 {BasedOnField A5}
  0.99921,                                !- Output Value 9 {BasedOnField A5}
  0.99921,                                !- Output Value 10 {BasedOnField A5}
  0.89899,                                !- Output Value 11 {BasedOnField A5}
  0.88991,                                !- Output Value 12 {BasedOnField A5}
  1,                                      !- Output Value 13 {BasedOnField A5}
  0.87176,                                !- Output Value 14 {BasedOnField A5}
  0.77469,                                !- Output Value 15 {BasedOnField A5}
  0.7597,                                 !- Output Value 16 {BasedOnField A5}
  0.99921,                                !- Output Value 17 {BasedOnField A5}
  0.77193,                                !- Output Value 18 {BasedOnField A5}
  0.68472,                                !- Output Value 19 {BasedOnField A5}
  0.66973;                                !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {b77f93e1-b5e9-4842-996f-12d6c5582404}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_PCFC_fn_L_CR-IV_List, !- Name
  {7d7848f3-d6c3-4f13-aee5-98eb923bcd89}, !- Model Object 1
  {4c457d1f-703e-4100-9476-33557abad911}; !- Model Object 2

OS:Table:Lookup,
  {4116fb62-8ba3-4b64-976b-5d4e56e1a66f}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_PCFH_fn_L-Output, !- Name
  {b6d2eec3-d484-47f9-8a8c-fc1f54ca228a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.91,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  0.98,                                   !- Output Value 3 {BasedOnField A5}
  0.96,                                   !- Output Value 4 {BasedOnField A5}
  0.95,                                   !- Output Value 5 {BasedOnField A5}
  0.93,                                   !- Output Value 6 {BasedOnField A5}
  0.92,                                   !- Output Value 7 {BasedOnField A5}
  0.91;                                   !- Output Value 8 {BasedOnField A5}

OS:ModelObjectList,
  {b6d2eec3-d484-47f9-8a8c-fc1f54ca228a}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_PCFH_fn_L-IV_List, !- Name
  {60b4aafa-7366-4cf4-b4f3-86c2d655d496}; !- Model Object 1

OS:Table:Lookup,
  {55f821b7-971e-40d0-8469-91f3b7af065c}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_DEF_EIRM_fn_T-Output, !- Name
  {50260669-2e03-46a8-9975-555d64814777}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.83,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.95,                                   !- Output Value 1 {BasedOnField A5}
  0.95,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.95,                                   !- Output Value 4 {BasedOnField A5}
  0.9,                                    !- Output Value 5 {BasedOnField A5}
  0.87,                                   !- Output Value 6 {BasedOnField A5}
  0.83,                                   !- Output Value 7 {BasedOnField A5}
  0.83,                                   !- Output Value 8 {BasedOnField A5}
  0.84,                                   !- Output Value 9 {BasedOnField A5}
  0.95,                                   !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  0.95,                                   !- Output Value 12 {BasedOnField A5}
  0.95,                                   !- Output Value 13 {BasedOnField A5}
  0.95,                                   !- Output Value 14 {BasedOnField A5}
  0.95,                                   !- Output Value 15 {BasedOnField A5}
  0.9,                                    !- Output Value 16 {BasedOnField A5}
  0.87,                                   !- Output Value 17 {BasedOnField A5}
  0.83,                                   !- Output Value 18 {BasedOnField A5}
  0.83,                                   !- Output Value 19 {BasedOnField A5}
  0.84,                                   !- Output Value 20 {BasedOnField A5}
  0.95,                                   !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {50260669-2e03-46a8-9975-555d64814777}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_DEF_EIRM_fn_T-IV_List, !- Name
  {da481267-ee23-41ac-9447-8b9898ee3180}, !- Model Object 1
  {d871dfcf-de82-437c-a9a0-f0202cfcf2a0}; !- Model Object 2

OS:Curve:Biquadratic,
  {567caba9-fa12-4c2f-bdb0-c5b97deda11d}, !- Handle
  PURY-EP72TNU/YNU-A1_HRCCR_fn_T_Curve,   !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b6d34b93-25a4-4e63-b6cf-045e4da2e98b}, !- Handle
  PURY-EP72TNU/YNU-A1_HRCEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {572b0c93-cd76-4c8b-b350-ad0fd8a3bb7a}, !- Handle
  PURY-EP72TNU/YNU-A1_HRHCR_fn_T_Curve,   !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c287fad1-9067-4600-813c-5e385946e869}, !- Handle
  PURY-EP72TNU/YNU-A1_HRHCR_fn_T_Curve 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:IndependentVariable,
  {e85c2fb3-3465-437e-9c0f-47722dc2b083}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  17.8,                                   !- Value 2
  19.4,                                   !- Value 3
  20.6,                                   !- Value 4
  24;                                     !- Value 5

OS:Table:IndependentVariable,
  {22e552fd-161f-43ab-b62f-a1a9dab63610}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  51.98622,                               !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  20.2,                                   !- Value 2
  46,                                     !- Value 3
  52;                                     !- Value 4

OS:Table:IndependentVariable,
  {138b38a4-1c28-44fd-a349-56f376c07f31}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  23.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  22.2,                                   !- Value 6
  23.9;                                   !- Value 7

OS:Table:IndependentVariable,
  {7f015c28-aa89-43e4-b1fa-9d657d766811}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  51.98017,                               !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  16.8,                                   !- Value 2
  18.2,                                   !- Value 3
  19.4,                                   !- Value 4
  19.9,                                   !- Value 5
  20.5,                                   !- Value 6
  21.6,                                   !- Value 7
  22.2,                                   !- Value 8
  46,                                     !- Value 9
  52;                                     !- Value 10

OS:Table:IndependentVariable,
  {262e23e3-aaad-4bca-a11a-1cf94c7c8e61}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_CEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.49853791666667,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.5,                                    !- Value 2
  0.63,                                   !- Value 3
  0.75,                                   !- Value 4
  0.87,                                   !- Value 5
  1,                                      !- Value 6
  1.5;                                    !- Value 7

OS:Table:IndependentVariable,
  {f755e4dc-0fe5-4c0b-b427-67efc69438b4}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {94a5bb07-5e11-407b-90c4-cfec1206a0d0}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HH_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -15,                                    !- Value 3
  -10,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {e60260bc-aa81-4f98-b2b9-d454990863b3}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HH_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27.2,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27.2;                                   !- Value 4

OS:Table:IndependentVariable,
  {6ff6981e-21a8-4b04-b6ac-758732160345}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HH_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -21.8,                                  !- Value 2
  -17.1,                                  !- Value 3
  -10,                                    !- Value 4
  -6,                                     !- Value 5
  -2,                                     !- Value 6
  3,                                      !- Value 7
  10,                                     !- Value 8
  15;                                     !- Value 9

OS:Table:IndependentVariable,
  {caf4cc4c-3e52-480f-aa4a-1536010e95ac}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.35,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.45,                                   !- Value 2
  0.56,                                   !- Value 3
  0.68,                                   !- Value 4
  0.78,                                   !- Value 5
  0.9,                                    !- Value 6
  1.35;                                   !- Value 7

OS:Table:IndependentVariable,
  {7d7848f3-d6c3-4f13-aee5-98eb923bcd89}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_PCFC_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.2547,                                 !- Minimum Value {BasedOnField A5}
  182.87266,                              !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.2547,                                 !- Value 1
  7.76827,                                !- Value 2
  51.70355,                               !- Value 3
  117.92485,                              !- Value 4
  182.87266;                              !- Value 5

OS:Table:IndependentVariable,
  {4c457d1f-703e-4100-9476-33557abad911}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_PCFC_fn_CR-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.5,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.5;                                    !- Value 4

OS:Table:IndependentVariable,
  {60b4aafa-7366-4cf4-b4f3-86c2d655d496}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_PCFH_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -0.1,                                   !- Minimum Value {BasedOnField A5}
  183.1,                                  !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -0.1,                                   !- Value 1
  7.3,                                    !- Value 2
  37.8,                                   !- Value 3
  68.7,                                   !- Value 4
  98.9,                                   !- Value 5
  129.8,                                  !- Value 6
  157.6,                                  !- Value 7
  183.1;                                  !- Value 8

OS:Table:IndependentVariable,
  {da481267-ee23-41ac-9447-8b9898ee3180}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_DEF_EIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  6,                                      !- Minimum Value {BasedOnField A5}
  20.5,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  6,                                      !- Value 1
  20.5;                                   !- Value 2

OS:Table:IndependentVariable,
  {d871dfcf-de82-437c-a9a0-f0202cfcf2a0}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_DEF_EIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -20,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -20,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:ModelObjectList,
  {f4d1e358-74a8-4c57-b3c8-89a010433362}, !- Handle
  {ba956618-4722-407d-8d93-2ac82718e914}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {badf340d-8420-4292-bd43-1af76c7d48e7}, !- Handle
  Mitsubishi PURY-EP72TNU/YNU-A1 DUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  20200,                                  !- Gross Rated Total Cooling Capacity {W}
  3.70642201834862,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {a6827470-9ac4-47ec-aca3-3de9479da087}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {e4860c07-0029-48d9-aa4d-0a2ed95b6c7a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {822bc18e-b5c2-4524-81ad-904b6da85eaa}, !- Cooling Combination Ratio Correction Factor Curve Name
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Cooling Part-Load Fraction Correlation Curve Name
  22300,                                  !- Gross Rated Heating Capacity {W}
  1.1039603960396,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  4.22348484848485,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {ae703560-eb20-4f45-917a-1d0794cadd7e}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {d5731ce7-e85a-45e5-b0b1-5336ebe9bff8}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {d1cbd4d3-e66c-43ca-91c0-cb39f1199eb8}, !- Heating Combination Ratio Correction Factor Curve Name
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {9f4e26bf-9da9-4c56-a7ee-757e7753926c}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {6d5dd254-65c7-4d0a-afd1-5d0988f5657a}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {4116fb62-8ba3-4b64-976b-5d4e56e1a66f}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {55f821b7-971e-40d0-8469-91f3b7af065c}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -11,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  21,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {567caba9-fa12-4c2f-bdb0-c5b97deda11d}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {b6d34b93-25a4-4e63-b6cf-045e4da2e98b}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {572b0c93-cd76-4c8b-b350-ad0fd8a3bb7a}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {c287fad1-9067-4600-813c-5e385946e869}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {ae703560-eb20-4f45-917a-1d0794cadd7e}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HCR_fn_T-Output, !- Name
  {39163684-b15a-428c-895e-ccffaddf173f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.48,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.48,                                   !- Output Value 1 {BasedOnField A5}
  0.6,                                    !- Output Value 2 {BasedOnField A5}
  0.72,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.48,                                   !- Output Value 6 {BasedOnField A5}
  0.6,                                    !- Output Value 7 {BasedOnField A5}
  0.72,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.48,                                   !- Output Value 11 {BasedOnField A5}
  0.6,                                    !- Output Value 12 {BasedOnField A5}
  0.72,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.48,                                   !- Output Value 16 {BasedOnField A5}
  0.6,                                    !- Output Value 17 {BasedOnField A5}
  0.72,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.48,                                   !- Output Value 21 {BasedOnField A5}
  0.6,                                    !- Output Value 22 {BasedOnField A5}
  0.72,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {39163684-b15a-428c-895e-ccffaddf173f}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HCR_fn_T-IV_List, !- Name
  {54be5ff8-8bed-416c-af6e-46dde1aa2c1d}, !- Model Object 1
  {9bf0fb81-396e-4da7-9e01-d4d63b3ea538}; !- Model Object 2

OS:Table:Lookup,
  {d5731ce7-e85a-45e5-b0b1-5336ebe9bff8}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HEIRM_fn_T-Output, !- Name
  {a5c24beb-6634-49f2-b3a0-65561fe7dd30}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.58,                                   !- Minimum Output {BasedOnField A5}
  1.15,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.85,                                   !- Output Value 1 {BasedOnField A5}
  0.97,                                   !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1.01,                                   !- Output Value 4 {BasedOnField A5}
  1.04,                                   !- Output Value 5 {BasedOnField A5}
  0.9,                                    !- Output Value 6 {BasedOnField A5}
  0.94,                                   !- Output Value 7 {BasedOnField A5}
  0.99,                                   !- Output Value 8 {BasedOnField A5}
  1.03,                                   !- Output Value 9 {BasedOnField A5}
  0.89,                                   !- Output Value 10 {BasedOnField A5}
  1.02,                                   !- Output Value 11 {BasedOnField A5}
  1.06,                                   !- Output Value 12 {BasedOnField A5}
  1.09,                                   !- Output Value 13 {BasedOnField A5}
  1.12,                                   !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.92,                                   !- Output Value 16 {BasedOnField A5}
  0.84,                                   !- Output Value 17 {BasedOnField A5}
  0.8,                                    !- Output Value 18 {BasedOnField A5}
  0.93,                                   !- Output Value 19 {BasedOnField A5}
  1.07,                                   !- Output Value 20 {BasedOnField A5}
  1.12,                                   !- Output Value 21 {BasedOnField A5}
  1.15,                                   !- Output Value 22 {BasedOnField A5}
  0.92,                                   !- Output Value 23 {BasedOnField A5}
  0.82,                                   !- Output Value 24 {BasedOnField A5}
  0.75,                                   !- Output Value 25 {BasedOnField A5}
  0.69,                                   !- Output Value 26 {BasedOnField A5}
  0.66,                                   !- Output Value 27 {BasedOnField A5}
  0.95,                                   !- Output Value 28 {BasedOnField A5}
  1.09,                                   !- Output Value 29 {BasedOnField A5}
  1.14,                                   !- Output Value 30 {BasedOnField A5}
  1.01,                                   !- Output Value 31 {BasedOnField A5}
  0.81,                                   !- Output Value 32 {BasedOnField A5}
  0.72,                                   !- Output Value 33 {BasedOnField A5}
  0.66,                                   !- Output Value 34 {BasedOnField A5}
  0.61,                                   !- Output Value 35 {BasedOnField A5}
  0.58;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {a5c24beb-6634-49f2-b3a0-65561fe7dd30}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HEIRM_fn_T-IV_List, !- Name
  {d21e2a67-5868-40ce-b1f9-e9d1de7c71dc}, !- Model Object 1
  {f8715925-ea2c-41ea-a1e1-e97d9cea8e44}; !- Model Object 2

OS:Table:IndependentVariable,
  {54be5ff8-8bed-416c-af6e-46dde1aa2c1d}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {9bf0fb81-396e-4da7-9e01-d4d63b3ea538}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -10,                                    !- Value 3
  2.4,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {d21e2a67-5868-40ce-b1f9-e9d1de7c71dc}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {f8715925-ea2c-41ea-a1e1-e97d9cea8e44}, !- Handle
  Tbl Lookup PURY-EP72TNU/YNU-A1_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -9.7,                                   !- Value 3
  -5.3,                                   !- Value 4
  2.5,                                    !- Value 5
  6.1,                                    !- Value 6
  9,                                      !- Value 7
  12.6,                                   !- Value 8
  15;                                     !- Value 9

OS:ModelObjectList,
  {9f4e26bf-9da9-4c56-a7ee-757e7753926c}, !- Handle
  {09387427-4683-4966-8cd7-c670a2d1b9ba}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {f691523c-d27e-4c8a-937b-90b36db96742}, !- Handle
  Mitsubishi PURY-EP72TNU/YNU-A1 NONDUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  20200,                                  !- Gross Rated Total Cooling Capacity {W}
  3.74074074074074,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {a6827470-9ac4-47ec-aca3-3de9479da087}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {e4860c07-0029-48d9-aa4d-0a2ed95b6c7a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {822bc18e-b5c2-4524-81ad-904b6da85eaa}, !- Cooling Combination Ratio Correction Factor Curve Name
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Cooling Part-Load Fraction Correlation Curve Name
  22300,                                  !- Gross Rated Heating Capacity {W}
  1.1039603960396,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  4.67505241090147,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {cad4ddbb-71cd-409b-8174-afe61c977072}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {73348807-c3d0-4271-b551-960749b5357a}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {d1cbd4d3-e66c-43ca-91c0-cb39f1199eb8}, !- Heating Combination Ratio Correction Factor Curve Name
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {7b9243ed-b7cb-4ead-8efa-390af6d598c5}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {6d5dd254-65c7-4d0a-afd1-5d0988f5657a}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {4116fb62-8ba3-4b64-976b-5d4e56e1a66f}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {55f821b7-971e-40d0-8469-91f3b7af065c}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -11,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  21,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {567caba9-fa12-4c2f-bdb0-c5b97deda11d}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {b6d34b93-25a4-4e63-b6cf-045e4da2e98b}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {572b0c93-cd76-4c8b-b350-ad0fd8a3bb7a}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {c287fad1-9067-4600-813c-5e385946e869}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {7b9243ed-b7cb-4ead-8efa-390af6d598c5}, !- Handle
  {8191341a-531d-4f0f-8202-e3fcf0e6929b}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {61eaac86-c9d2-4001-9fba-478042b40f8c}, !- Handle
  Mitsubishi PURY-EP72TNU/YNU-A1 NONDUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  20200,                                  !- Gross Rated Total Cooling Capacity {W}
  3.74074074074074,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {a6827470-9ac4-47ec-aca3-3de9479da087}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {e4860c07-0029-48d9-aa4d-0a2ed95b6c7a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {0e9f0199-f71c-428f-8f7f-c92763c6676e}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {822bc18e-b5c2-4524-81ad-904b6da85eaa}, !- Cooling Combination Ratio Correction Factor Curve Name
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Cooling Part-Load Fraction Correlation Curve Name
  22300,                                  !- Gross Rated Heating Capacity {W}
  1.1039603960396,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  4.67505241090147,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {ae703560-eb20-4f45-917a-1d0794cadd7e}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {d5731ce7-e85a-45e5-b0b1-5336ebe9bff8}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {811602ad-dfb1-4e0e-90f9-75dddb4a4cb6}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {d1cbd4d3-e66c-43ca-91c0-cb39f1199eb8}, !- Heating Combination Ratio Correction Factor Curve Name
  {8f9443b5-f17b-4937-9c06-68924a7dd514}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {a84de0c4-47a0-4948-9309-622d8a4a54e8}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {6d5dd254-65c7-4d0a-afd1-5d0988f5657a}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {4116fb62-8ba3-4b64-976b-5d4e56e1a66f}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {55f821b7-971e-40d0-8469-91f3b7af065c}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -11,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  21,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {567caba9-fa12-4c2f-bdb0-c5b97deda11d}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {b6d34b93-25a4-4e63-b6cf-045e4da2e98b}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {572b0c93-cd76-4c8b-b350-ad0fd8a3bb7a}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {c287fad1-9067-4600-813c-5e385946e869}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {a84de0c4-47a0-4948-9309-622d8a4a54e8}, !- Handle
  {8dded937-64d4-40a9-8c05-9e1218301486}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {e63b7bbc-66df-4aba-9073-3b6066c4a5ee}, !- Handle
  Mitsubishi PUHY-EP168TNU/YNU-A1 DUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  46900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.06535947712418,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c28ab905-0f26-40f4-9cf3-a5b36c04fd7e}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {4afafb6b-23cb-4fb4-9e8b-c1451713c1df}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {34ff2558-0ae1-436a-8108-7099e9a9c70f}, !- Cooling Combination Ratio Correction Factor Curve Name
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Cooling Part-Load Fraction Correlation Curve Name
  52200,                                  !- Gross Rated Heating Capacity {W}
  1.11300639658849,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  3.96355353075171,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {94a4eb60-b069-443d-9eee-06ab8aa93069}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {aa0c8458-f51d-49de-908e-580678e6b3af}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {43ffbfa3-0944-4e2e-99ea-ff8cc1bb0226}, !- Heating Combination Ratio Correction Factor Curve Name
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {aa1a2ff7-533b-479d-bab0-c130b29f18b6}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {ba6c07f8-d562-4b8e-94f0-13c613b2f4df}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {3bb7da5e-aae8-4451-bf1b-092b437c869b}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {be0dd87f-8223-4de8-9405-91c5960e4737}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {b0349d21-16c4-42bc-8089-e8ea6f640b1e}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {a15003d4-dde8-48c7-8575-1481cb6b61e3}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {a7fe826f-b20d-4ff5-a1f3-0fe1ac74645e}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {905b4e2f-d57d-4dd1-b1e5-b2971602801b}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {c28ab905-0f26-40f4-9cf3-a5b36c04fd7e}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CCR_fn_T-Output, !- Name
  {2d9c7cdd-4c48-4b57-beda-cd675a0c3f1f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.36,                                   !- Minimum Output {BasedOnField A5}
  1.12,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.12,                                   !- Output Value 1 {BasedOnField A5}
  1.12,                                   !- Output Value 2 {BasedOnField A5}
  0.92,                                   !- Output Value 3 {BasedOnField A5}
  0.36,                                   !- Output Value 4 {BasedOnField A5}
  1.12,                                   !- Output Value 5 {BasedOnField A5}
  1.12,                                   !- Output Value 6 {BasedOnField A5}
  0.92,                                   !- Output Value 7 {BasedOnField A5}
  0.36,                                   !- Output Value 8 {BasedOnField A5}
  1.12,                                   !- Output Value 9 {BasedOnField A5}
  1.12,                                   !- Output Value 10 {BasedOnField A5}
  0.92,                                   !- Output Value 11 {BasedOnField A5}
  0.36,                                   !- Output Value 12 {BasedOnField A5}
  1.12,                                   !- Output Value 13 {BasedOnField A5}
  1.12,                                   !- Output Value 14 {BasedOnField A5}
  0.92,                                   !- Output Value 15 {BasedOnField A5}
  0.36,                                   !- Output Value 16 {BasedOnField A5}
  1.12,                                   !- Output Value 17 {BasedOnField A5}
  1.12,                                   !- Output Value 18 {BasedOnField A5}
  0.92,                                   !- Output Value 19 {BasedOnField A5}
  0.36;                                   !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {2d9c7cdd-4c48-4b57-beda-cd675a0c3f1f}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CCR_fn_T-IV_List, !- Name
  {aeab0599-2c67-4203-95d3-b13780ff6746}, !- Model Object 1
  {1f434950-e247-45aa-bbce-c7c7338d1ee4}; !- Model Object 2

OS:Table:Lookup,
  {4afafb6b-23cb-4fb4-9e8b-c1451713c1df}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CEIRM_fn_T-Output, !- Name
  {81e3f405-83aa-4567-ad50-8d5b6e0a8b54}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.244271775787312,                      !- Minimum Output {BasedOnField A5}
  1.16949154531363,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.547,                                  !- Output Value 1 {BasedOnField A5}
  0.627,                                  !- Output Value 2 {BasedOnField A5}
  0.635,                                  !- Output Value 3 {BasedOnField A5}
  0.639,                                  !- Output Value 4 {BasedOnField A5}
  0.641,                                  !- Output Value 5 {BasedOnField A5}
  0.642,                                  !- Output Value 6 {BasedOnField A5}
  0.646,                                  !- Output Value 7 {BasedOnField A5}
  0.649,                                  !- Output Value 8 {BasedOnField A5}
  1.008,                                  !- Output Value 9 {BasedOnField A5}
  0.244,                                  !- Output Value 10 {BasedOnField A5}
  0.599,                                  !- Output Value 11 {BasedOnField A5}
  0.683,                                  !- Output Value 12 {BasedOnField A5}
  0.687,                                  !- Output Value 13 {BasedOnField A5}
  0.692,                                  !- Output Value 14 {BasedOnField A5}
  0.696,                                  !- Output Value 15 {BasedOnField A5}
  0.698,                                  !- Output Value 16 {BasedOnField A5}
  0.7,                                    !- Output Value 17 {BasedOnField A5}
  0.705,                                  !- Output Value 18 {BasedOnField A5}
  1.056,                                  !- Output Value 19 {BasedOnField A5}
  0.293,                                  !- Output Value 20 {BasedOnField A5}
  0.657,                                  !- Output Value 21 {BasedOnField A5}
  0.739,                                  !- Output Value 22 {BasedOnField A5}
  0.746,                                  !- Output Value 23 {BasedOnField A5}
  0.75,                                   !- Output Value 24 {BasedOnField A5}
  0.752,                                  !- Output Value 25 {BasedOnField A5}
  0.754,                                  !- Output Value 26 {BasedOnField A5}
  0.772,                                  !- Output Value 27 {BasedOnField A5}
  0.78,                                   !- Output Value 28 {BasedOnField A5}
  1.119,                                  !- Output Value 29 {BasedOnField A5}
  0.353,                                  !- Output Value 30 {BasedOnField A5}
  0.662,                                  !- Output Value 31 {BasedOnField A5}
  0.746,                                  !- Output Value 32 {BasedOnField A5}
  0.75,                                   !- Output Value 33 {BasedOnField A5}
  0.756,                                  !- Output Value 34 {BasedOnField A5}
  0.759,                                  !- Output Value 35 {BasedOnField A5}
  0.767,                                  !- Output Value 36 {BasedOnField A5}
  0.784,                                  !- Output Value 37 {BasedOnField A5}
  0.793,                                  !- Output Value 38 {BasedOnField A5}
  1.127,                                  !- Output Value 39 {BasedOnField A5}
  0.364,                                  !- Output Value 40 {BasedOnField A5}
  0.664,                                  !- Output Value 41 {BasedOnField A5}
  0.75,                                   !- Output Value 42 {BasedOnField A5}
  0.754,                                  !- Output Value 43 {BasedOnField A5}
  0.759,                                  !- Output Value 44 {BasedOnField A5}
  0.767,                                  !- Output Value 45 {BasedOnField A5}
  0.774,                                  !- Output Value 46 {BasedOnField A5}
  0.791,                                  !- Output Value 47 {BasedOnField A5}
  0.8,                                    !- Output Value 48 {BasedOnField A5}
  1.138,                                  !- Output Value 49 {BasedOnField A5}
  0.373,                                  !- Output Value 50 {BasedOnField A5}
  0.683,                                  !- Output Value 51 {BasedOnField A5}
  0.757,                                  !- Output Value 52 {BasedOnField A5}
  0.761,                                  !- Output Value 53 {BasedOnField A5}
  0.782,                                  !- Output Value 54 {BasedOnField A5}
  0.791,                                  !- Output Value 55 {BasedOnField A5}
  0.8,                                    !- Output Value 56 {BasedOnField A5}
  0.819,                                  !- Output Value 57 {BasedOnField A5}
  0.826,                                  !- Output Value 58 {BasedOnField A5}
  1.155,                                  !- Output Value 59 {BasedOnField A5}
  0.388,                                  !- Output Value 60 {BasedOnField A5}
  0.696,                                  !- Output Value 61 {BasedOnField A5}
  0.772,                                  !- Output Value 62 {BasedOnField A5}
  0.793,                                  !- Output Value 63 {BasedOnField A5}
  0.81,                                   !- Output Value 64 {BasedOnField A5}
  0.819,                                  !- Output Value 65 {BasedOnField A5}
  0.828,                                  !- Output Value 66 {BasedOnField A5}
  0.845,                                  !- Output Value 67 {BasedOnField A5}
  0.853,                                  !- Output Value 68 {BasedOnField A5}
  1.169,                                  !- Output Value 69 {BasedOnField A5}
  0.403;                                  !- Output Value 70 {BasedOnField A5}

OS:ModelObjectList,
  {81e3f405-83aa-4567-ad50-8d5b6e0a8b54}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CEIRM_fn_T-IV_List, !- Name
  {cf3d5053-d75d-4f99-8164-60d2e7396231}, !- Model Object 1
  {cb63dde4-5ce0-40ce-bcdf-3d2230a824a1}; !- Model Object 2

OS:Table:Lookup,
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CEIRM_fn_LPLR-Output, !- Name
  {2d43fabb-4e6b-4673-b722-57c8fe21edbb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.317646919879899,                      !- Minimum Output {BasedOnField A5}
  1.02972135820704,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.318,                                  !- Output Value 1 {BasedOnField A5}
  0.318,                                  !- Output Value 2 {BasedOnField A5}
  0.404,                                  !- Output Value 3 {BasedOnField A5}
  0.584,                                  !- Output Value 4 {BasedOnField A5}
  0.801,                                  !- Output Value 5 {BasedOnField A5}
  0.999,                                  !- Output Value 6 {BasedOnField A5}
  1.03;                                   !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {2d43fabb-4e6b-4673-b722-57c8fe21edbb}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CEIRM_fn_LPLR-IV_List, !- Name
  {40cbde8b-d68a-4fde-9145-8e4f28886804}; !- Model Object 1

OS:Curve:Linear,
  {34ff2558-0ae1-436a-8108-7099e9a9c70f}, !- Handle
  PUHY-EP168TNU/YNU-A1 CC_fn_CR_Curve,    !- Name
  0.696269446445762,                      !- Coefficient1 Constant
  0.303730553554238,                      !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.30147199545945,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.091566256062;                         !- Maximum Curve Output

OS:Curve:Cubic,
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Handle
  PUHY-EP168TNU/YNU-A1 C_H_PLF_Cor_Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Table:Lookup,
  {94a4eb60-b069-443d-9eee-06ab8aa93069}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HH_HCR_fn_T-Output, !- Name
  {b16a899e-6699-48c7-b768-5347e025d5e8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.55,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.55,                                   !- Output Value 1 {BasedOnField A5}
  0.61,                                   !- Output Value 2 {BasedOnField A5}
  0.75,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.55,                                   !- Output Value 6 {BasedOnField A5}
  0.61,                                   !- Output Value 7 {BasedOnField A5}
  0.75,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.55,                                   !- Output Value 11 {BasedOnField A5}
  0.61,                                   !- Output Value 12 {BasedOnField A5}
  0.75,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.55,                                   !- Output Value 16 {BasedOnField A5}
  0.61,                                   !- Output Value 17 {BasedOnField A5}
  0.75,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.55,                                   !- Output Value 21 {BasedOnField A5}
  0.61,                                   !- Output Value 22 {BasedOnField A5}
  0.75,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {b16a899e-6699-48c7-b768-5347e025d5e8}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HH_HCR_fn_T-IV_List, !- Name
  {6ce51b7d-7334-4497-9567-8192b85e9abc}, !- Model Object 1
  {02c1f07f-b749-4370-9f5a-9b11b2ec303b}; !- Model Object 2

OS:Table:Lookup,
  {aa0c8458-f51d-49de-908e-580678e6b3af}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HH_HEIRM_fn_T-Output, !- Name
  {5a96cc76-c64c-4684-b075-be96f4ceec76}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.53,                                   !- Minimum Output {BasedOnField A5}
  1.62,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.17,                                   !- Output Value 1 {BasedOnField A5}
  1.39,                                   !- Output Value 2 {BasedOnField A5}
  1.43,                                   !- Output Value 3 {BasedOnField A5}
  1.49,                                   !- Output Value 4 {BasedOnField A5}
  1.51,                                   !- Output Value 5 {BasedOnField A5}
  1.24,                                   !- Output Value 6 {BasedOnField A5}
  1.17,                                   !- Output Value 7 {BasedOnField A5}
  0.94,                                   !- Output Value 8 {BasedOnField A5}
  0.84,                                   !- Output Value 9 {BasedOnField A5}
  0.81,                                   !- Output Value 10 {BasedOnField A5}
  1.32,                                   !- Output Value 11 {BasedOnField A5}
  1.52,                                   !- Output Value 12 {BasedOnField A5}
  1.56,                                   !- Output Value 13 {BasedOnField A5}
  1.62,                                   !- Output Value 14 {BasedOnField A5}
  1.39,                                   !- Output Value 15 {BasedOnField A5}
  1.14,                                   !- Output Value 16 {BasedOnField A5}
  1.06,                                   !- Output Value 17 {BasedOnField A5}
  0.85,                                   !- Output Value 18 {BasedOnField A5}
  0.77,                                   !- Output Value 19 {BasedOnField A5}
  0.75,                                   !- Output Value 20 {BasedOnField A5}
  1.36,                                   !- Output Value 21 {BasedOnField A5}
  1.57,                                   !- Output Value 22 {BasedOnField A5}
  1.6,                                    !- Output Value 23 {BasedOnField A5}
  1.16,                                   !- Output Value 24 {BasedOnField A5}
  0.98,                                   !- Output Value 25 {BasedOnField A5}
  0.79,                                   !- Output Value 26 {BasedOnField A5}
  0.76,                                   !- Output Value 27 {BasedOnField A5}
  0.69,                                   !- Output Value 28 {BasedOnField A5}
  0.65,                                   !- Output Value 29 {BasedOnField A5}
  0.62,                                   !- Output Value 30 {BasedOnField A5}
  1.4,                                    !- Output Value 31 {BasedOnField A5}
  1.61,                                   !- Output Value 32 {BasedOnField A5}
  1.33,                                   !- Output Value 33 {BasedOnField A5}
  0.98,                                   !- Output Value 34 {BasedOnField A5}
  0.84,                                   !- Output Value 35 {BasedOnField A5}
  0.69,                                   !- Output Value 36 {BasedOnField A5}
  0.65,                                   !- Output Value 37 {BasedOnField A5}
  0.6,                                    !- Output Value 38 {BasedOnField A5}
  0.56,                                   !- Output Value 39 {BasedOnField A5}
  0.53;                                   !- Output Value 40 {BasedOnField A5}

OS:ModelObjectList,
  {5a96cc76-c64c-4684-b075-be96f4ceec76}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HH_HEIRM_fn_T-IV_List, !- Name
  {20a31801-105c-4e57-89eb-25672c2b7e46}, !- Model Object 1
  {a53642d0-7ffb-44bc-abe2-6b76a5943e11}; !- Model Object 2

OS:Table:Lookup,
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HEIRM_fn_LPLR-Output, !- Name
  {1aee97c9-24a5-471b-962b-0de18c644f5a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.34,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.34,                                   !- Output Value 1 {BasedOnField A5}
  0.34,                                   !- Output Value 2 {BasedOnField A5}
  0.44,                                   !- Output Value 3 {BasedOnField A5}
  0.61,                                   !- Output Value 4 {BasedOnField A5}
  0.83,                                   !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.93;                                   !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {1aee97c9-24a5-471b-962b-0de18c644f5a}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HEIRM_fn_LPLR-IV_List, !- Name
  {f2d56274-2226-4528-ac98-ea38285bd328}; !- Model Object 1

OS:Curve:Linear,
  {43ffbfa3-0944-4e2e-99ea-ff8cc1bb0226}, !- Handle
  PUHY-EP168TNU/YNU-A1 HC_fn_CR_Curve,    !- Name
  0.936700336700337,                      !- Coefficient1 Constant
  0.0632996632996633,                     !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.15797872340426,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.01;                                   !- Maximum Curve Output

OS:Table:Lookup,
  {ba6c07f8-d562-4b8e-94f0-13c613b2f4df}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_PCFC_fn_L_CR-Output, !- Name
  {63f18391-e554-4c9d-83c1-12ad3013a941}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.725287367589606,                      !- Minimum Output {BasedOnField A5}
  1.00114942416237,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.00114942416237,                       !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 3 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.99885057583762,                       !- Output Value 6 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 7 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 8 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 9 {BasedOnField A5}
  0.999425285178366,                      !- Output Value 10 {BasedOnField A5}
  0.901724127239255,                      !- Output Value 11 {BasedOnField A5}
  0.89597700094647,                       !- Output Value 12 {BasedOnField A5}
  0.999425285178366,                      !- Output Value 13 {BasedOnField A5}
  0.94425287057528,                       !- Output Value 14 {BasedOnField A5}
  0.849425286744334,                      !- Output Value 15 {BasedOnField A5}
  0.839655167661891,                      !- Output Value 16 {BasedOnField A5}
  1,                                      !- Output Value 17 {BasedOnField A5}
  0.831609204006121,                      !- Output Value 18 {BasedOnField A5}
  0.744827583830945,                      !- Output Value 19 {BasedOnField A5}
  0.725287367589606;                      !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {63f18391-e554-4c9d-83c1-12ad3013a941}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_PCFC_fn_L_CR-IV_List, !- Name
  {d1953087-3169-48a9-8f35-94df41250158}, !- Model Object 1
  {9e1e4c43-b582-4e49-a5e1-3136d53828e2}; !- Model Object 2

OS:Table:Lookup,
  {3bb7da5e-aae8-4451-bf1b-092b437c869b}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_PCFH_fn_L-Output, !- Name
  {34ab31c6-4c45-4583-afa7-81c8a740753e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.92,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  0.98,                                   !- Output Value 3 {BasedOnField A5}
  0.96,                                   !- Output Value 4 {BasedOnField A5}
  0.95,                                   !- Output Value 5 {BasedOnField A5}
  0.93,                                   !- Output Value 6 {BasedOnField A5}
  0.92,                                   !- Output Value 7 {BasedOnField A5}
  0.92;                                   !- Output Value 8 {BasedOnField A5}

OS:ModelObjectList,
  {34ab31c6-4c45-4583-afa7-81c8a740753e}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_PCFH_fn_L-IV_List, !- Name
  {65dfff15-88e6-46c6-a099-c8dd8d170093}; !- Model Object 1

OS:Table:Lookup,
  {be0dd87f-8223-4de8-9405-91c5960e4737}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_DEF_EIRM_fn_T-Output, !- Name
  {bbad0f41-90a5-467e-9797-d6fd6fd5433b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8,                                    !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.95,                                   !- Output Value 1 {BasedOnField A5}
  0.95,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.9,                                    !- Output Value 4 {BasedOnField A5}
  0.9,                                    !- Output Value 5 {BasedOnField A5}
  0.86,                                   !- Output Value 6 {BasedOnField A5}
  0.82,                                   !- Output Value 7 {BasedOnField A5}
  0.8,                                    !- Output Value 8 {BasedOnField A5}
  0.82,                                   !- Output Value 9 {BasedOnField A5}
  0.93,                                   !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  0.95,                                   !- Output Value 12 {BasedOnField A5}
  0.95,                                   !- Output Value 13 {BasedOnField A5}
  0.95,                                   !- Output Value 14 {BasedOnField A5}
  0.9,                                    !- Output Value 15 {BasedOnField A5}
  0.9,                                    !- Output Value 16 {BasedOnField A5}
  0.86,                                   !- Output Value 17 {BasedOnField A5}
  0.82,                                   !- Output Value 18 {BasedOnField A5}
  0.8,                                    !- Output Value 19 {BasedOnField A5}
  0.82,                                   !- Output Value 20 {BasedOnField A5}
  0.93,                                   !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {bbad0f41-90a5-467e-9797-d6fd6fd5433b}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_DEF_EIRM_fn_T-IV_List, !- Name
  {5c79586a-0569-4515-ae68-1a9718369868}, !- Model Object 1
  {387e99c2-f088-458e-a93a-ccefb8245d45}; !- Model Object 2

OS:Curve:Biquadratic,
  {b0349d21-16c4-42bc-8089-e8ea6f640b1e}, !- Handle
  PUHY-EP168TNU/YNU-A1_HRCCR_fn_T_Curve,  !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a15003d4-dde8-48c7-8575-1481cb6b61e3}, !- Handle
  PUHY-EP168TNU/YNU-A1_HRCEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a7fe826f-b20d-4ff5-a1f3-0fe1ac74645e}, !- Handle
  PUHY-EP168TNU/YNU-A1_HRHCR_fn_T_Curve,  !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {905b4e2f-d57d-4dd1-b1e5-b2971602801b}, !- Handle
  PUHY-EP168TNU/YNU-A1_HRHCR_fn_T_Curve 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:IndependentVariable,
  {aeab0599-2c67-4203-95d3-b13780ff6746}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  20.6,                                   !- Value 4
  24;                                     !- Value 5

OS:Table:IndependentVariable,
  {1f434950-e247-45aa-bbce-c7c7338d1ee4}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52.0365429217998,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  20,                                     !- Value 2
  42.9,                                   !- Value 3
  52;                                     !- Value 4

OS:Table:IndependentVariable,
  {cf3d5053-d75d-4f99-8164-60d2e7396231}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  23.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  22.2,                                   !- Value 6
  23.9;                                   !- Value 7

OS:Table:IndependentVariable,
  {cb63dde4-5ce0-40ce-bcdf-3d2230a824a1}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52.0187542731763,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  16.7,                                   !- Value 2
  18.2,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  20.5,                                   !- Value 6
  21.6,                                   !- Value 7
  22.1,                                   !- Value 8
  43.1,                                   !- Value 9
  52;                                     !- Value 10

OS:Table:IndependentVariable,
  {40cbde8b-d68a-4fde-9145-8e4f28886804}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_CEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.29901445834726,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.5,                                    !- Value 2
  0.59,                                   !- Value 3
  0.75,                                   !- Value 4
  0.89,                                   !- Value 5
  1,                                      !- Value 6
  1.3;                                    !- Value 7

OS:Table:IndependentVariable,
  {6ce51b7d-7334-4497-9567-8192b85e9abc}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {02c1f07f-b749-4370-9f5a-9b11b2ec303b}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HH_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -11,                                    !- Value 3
  -1.1,                                   !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {20a31801-105c-4e57-89eb-25672c2b7e46}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HH_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {a53642d0-7ffb-44bc-abe2-6b76a5943e11}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HH_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -8.5,                                   !- Value 2
  -5.5,                                   !- Value 3
  -1.2,                                   !- Value 4
  1,                                      !- Value 5
  4,                                      !- Value 6
  5,                                      !- Value 7
  9,                                      !- Value 8
  12,                                     !- Value 9
  15;                                     !- Value 10

OS:Table:IndependentVariable,
  {f2d56274-2226-4528-ac98-ea38285bd328}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.16,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.45,                                   !- Value 2
  0.53,                                   !- Value 3
  0.67,                                   !- Value 4
  0.8,                                    !- Value 5
  0.89,                                   !- Value 6
  1.16;                                   !- Value 7

OS:Table:IndependentVariable,
  {d1953087-3169-48a9-8f35-94df41250158}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_PCFC_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  183,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Value 1
  7.46213755421083,                       !- Value 2
  63.4281590444382,                       !- Value 3
  97.5407762449977,                       !- Value 4
  183;                                    !- Value 5

OS:Table:IndependentVariable,
  {9e1e4c43-b582-4e49-a5e1-3136d53828e2}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_PCFC_fn_CR-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.29761904761905,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.29761904761905;                       !- Value 4

OS:Table:IndependentVariable,
  {65dfff15-88e6-46c6-a099-c8dd8d170093}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_PCFH_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  1.4,                                    !- Minimum Value {BasedOnField A5}
  190.2,                                  !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.4,                                    !- Value 1
  10.4,                                   !- Value 2
  45.6,                                   !- Value 3
  76,                                     !- Value 4
  106.5,                                  !- Value 5
  137,                                    !- Value 6
  167.7,                                  !- Value 7
  190.2;                                  !- Value 8

OS:Table:IndependentVariable,
  {5c79586a-0569-4515-ae68-1a9718369868}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_DEF_EIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  6,                                      !- Minimum Value {BasedOnField A5}
  20.5,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  6,                                      !- Value 1
  20.5;                                   !- Value 2

OS:Table:IndependentVariable,
  {387e99c2-f088-458e-a93a-ccefb8245d45}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_DEF_EIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -20,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -20,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:ModelObjectList,
  {aa1a2ff7-533b-479d-bab0-c130b29f18b6}, !- Handle
  {33033c22-ddc4-4ad9-adf3-01dc135eb7f0}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {42b2ad82-8d60-47db-ae0f-1113fa47baaa}, !- Handle
  Mitsubishi PUHY-EP168TNU/YNU-A1 DUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  46900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.06535947712418,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c28ab905-0f26-40f4-9cf3-a5b36c04fd7e}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {4afafb6b-23cb-4fb4-9e8b-c1451713c1df}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {34ff2558-0ae1-436a-8108-7099e9a9c70f}, !- Cooling Combination Ratio Correction Factor Curve Name
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Cooling Part-Load Fraction Correlation Curve Name
  52200,                                  !- Gross Rated Heating Capacity {W}
  1.11300639658849,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  3.96355353075171,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {c3769608-8108-4467-b913-21f5216d81d2}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {05377404-cdca-4660-a598-d7634f2ee3b6}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {43ffbfa3-0944-4e2e-99ea-ff8cc1bb0226}, !- Heating Combination Ratio Correction Factor Curve Name
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {ee0405e2-4475-46cf-94ed-3695ac5317ef}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {ba6c07f8-d562-4b8e-94f0-13c613b2f4df}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {3bb7da5e-aae8-4451-bf1b-092b437c869b}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {be0dd87f-8223-4de8-9405-91c5960e4737}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {b0349d21-16c4-42bc-8089-e8ea6f640b1e}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {a15003d4-dde8-48c7-8575-1481cb6b61e3}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {a7fe826f-b20d-4ff5-a1f3-0fe1ac74645e}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {905b4e2f-d57d-4dd1-b1e5-b2971602801b}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {c3769608-8108-4467-b913-21f5216d81d2}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HCR_fn_T-Output, !- Name
  {d9792c7f-ecd1-4c14-8e38-1d0255219a31}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.46,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.46,                                   !- Output Value 1 {BasedOnField A5}
  0.58,                                   !- Output Value 2 {BasedOnField A5}
  0.7,                                    !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.46,                                   !- Output Value 6 {BasedOnField A5}
  0.58,                                   !- Output Value 7 {BasedOnField A5}
  0.7,                                    !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.46,                                   !- Output Value 11 {BasedOnField A5}
  0.58,                                   !- Output Value 12 {BasedOnField A5}
  0.7,                                    !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.46,                                   !- Output Value 16 {BasedOnField A5}
  0.58,                                   !- Output Value 17 {BasedOnField A5}
  0.7,                                    !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.46,                                   !- Output Value 21 {BasedOnField A5}
  0.58,                                   !- Output Value 22 {BasedOnField A5}
  0.7,                                    !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {d9792c7f-ecd1-4c14-8e38-1d0255219a31}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HCR_fn_T-IV_List, !- Name
  {76476eae-dfbc-43d7-b57f-964666828d98}, !- Model Object 1
  {8f3853ec-6fc4-4293-8c47-7ff8286d3237}; !- Model Object 2

OS:Table:Lookup,
  {05377404-cdca-4660-a598-d7634f2ee3b6}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HEIRM_fn_T-Output, !- Name
  {846139bf-a671-4324-974b-c7a67bd09661}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.59,                                   !- Minimum Output {BasedOnField A5}
  1.15,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.86,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.98,                                   !- Output Value 4 {BasedOnField A5}
  1.07,                                   !- Output Value 5 {BasedOnField A5}
  1.08,                                   !- Output Value 6 {BasedOnField A5}
  1.11,                                   !- Output Value 7 {BasedOnField A5}
  1.15,                                   !- Output Value 8 {BasedOnField A5}
  1.03,                                   !- Output Value 9 {BasedOnField A5}
  0.81,                                   !- Output Value 10 {BasedOnField A5}
  0.94,                                   !- Output Value 11 {BasedOnField A5}
  1.02,                                   !- Output Value 12 {BasedOnField A5}
  1.05,                                   !- Output Value 13 {BasedOnField A5}
  1.12,                                   !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.89,                                   !- Output Value 16 {BasedOnField A5}
  0.81,                                   !- Output Value 17 {BasedOnField A5}
  0.79,                                   !- Output Value 18 {BasedOnField A5}
  0.86,                                   !- Output Value 19 {BasedOnField A5}
  0.99,                                   !- Output Value 20 {BasedOnField A5}
  1.06,                                   !- Output Value 21 {BasedOnField A5}
  1.1,                                    !- Output Value 22 {BasedOnField A5}
  0.77,                                   !- Output Value 23 {BasedOnField A5}
  0.76,                                   !- Output Value 24 {BasedOnField A5}
  0.71,                                   !- Output Value 25 {BasedOnField A5}
  0.67,                                   !- Output Value 26 {BasedOnField A5}
  0.66,                                   !- Output Value 27 {BasedOnField A5}
  0.88,                                   !- Output Value 28 {BasedOnField A5}
  1.02,                                   !- Output Value 29 {BasedOnField A5}
  1.09,                                   !- Output Value 30 {BasedOnField A5}
  0.94,                                   !- Output Value 31 {BasedOnField A5}
  0.69,                                   !- Output Value 32 {BasedOnField A5}
  0.68,                                   !- Output Value 33 {BasedOnField A5}
  0.64,                                   !- Output Value 34 {BasedOnField A5}
  0.6,                                    !- Output Value 35 {BasedOnField A5}
  0.59;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {846139bf-a671-4324-974b-c7a67bd09661}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HEIRM_fn_T-IV_List, !- Name
  {90241681-e3a9-4ee7-a55e-4a62d70dadcd}, !- Model Object 1
  {7171f21e-7dae-47d1-82ee-7641545f8ba3}; !- Model Object 2

OS:Table:IndependentVariable,
  {76476eae-dfbc-43d7-b57f-964666828d98}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {8f3853ec-6fc4-4293-8c47-7ff8286d3237}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -24.9,                                  !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -24.9,                                  !- Value 1
  -19.9,                                  !- Value 2
  -9.9,                                   !- Value 3
  5,                                      !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {90241681-e3a9-4ee7-a55e-4a62d70dadcd}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {7171f21e-7dae-47d1-82ee-7641545f8ba3}, !- Handle
  Tbl Lookup PUHY-EP168TNU/YNU-A1_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15.1,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -7.2,                                   !- Value 3
  -3.4,                                   !- Value 4
  5,                                      !- Value 5
  6.1,                                    !- Value 6
  9,                                      !- Value 7
  12.8,                                   !- Value 8
  15.1;                                   !- Value 9

OS:ModelObjectList,
  {ee0405e2-4475-46cf-94ed-3695ac5317ef}, !- Handle
  {ce520fae-a946-487f-b8e0-d2f1ddc3d0bc}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {7e7b5332-9644-464d-b4ce-c38505bc09c5}, !- Handle
  Mitsubishi PUHY-EP168TNU/YNU-A1 NONDUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  46900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.00641025641026,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c28ab905-0f26-40f4-9cf3-a5b36c04fd7e}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {4afafb6b-23cb-4fb4-9e8b-c1451713c1df}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {34ff2558-0ae1-436a-8108-7099e9a9c70f}, !- Cooling Combination Ratio Correction Factor Curve Name
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Cooling Part-Load Fraction Correlation Curve Name
  52200,                                  !- Gross Rated Heating Capacity {W}
  1.11300639658849,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.2473555736371,                        !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {94a4eb60-b069-443d-9eee-06ab8aa93069}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {aa0c8458-f51d-49de-908e-580678e6b3af}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {43ffbfa3-0944-4e2e-99ea-ff8cc1bb0226}, !- Heating Combination Ratio Correction Factor Curve Name
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {129daea2-fd54-46fb-8a82-955d78545481}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {ba6c07f8-d562-4b8e-94f0-13c613b2f4df}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {3bb7da5e-aae8-4451-bf1b-092b437c869b}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {be0dd87f-8223-4de8-9405-91c5960e4737}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {b0349d21-16c4-42bc-8089-e8ea6f640b1e}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {a15003d4-dde8-48c7-8575-1481cb6b61e3}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {a7fe826f-b20d-4ff5-a1f3-0fe1ac74645e}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {905b4e2f-d57d-4dd1-b1e5-b2971602801b}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {129daea2-fd54-46fb-8a82-955d78545481}, !- Handle
  {b9358534-a70d-458c-82e7-2382a8a4c954}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {1548aeec-0ded-444f-8274-396e428041a8}, !- Handle
  Mitsubishi PUHY-EP168TNU/YNU-A1 NONDUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  46900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.00641025641026,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c28ab905-0f26-40f4-9cf3-a5b36c04fd7e}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {4afafb6b-23cb-4fb4-9e8b-c1451713c1df}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {21f856d2-affb-4d5c-9095-cce3a8656367}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {34ff2558-0ae1-436a-8108-7099e9a9c70f}, !- Cooling Combination Ratio Correction Factor Curve Name
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Cooling Part-Load Fraction Correlation Curve Name
  52200,                                  !- Gross Rated Heating Capacity {W}
  1.11300639658849,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.2473555736371,                        !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {c3769608-8108-4467-b913-21f5216d81d2}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {05377404-cdca-4660-a598-d7634f2ee3b6}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {eafc8bfd-9aa6-4b7e-b0e2-249b184096df}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {43ffbfa3-0944-4e2e-99ea-ff8cc1bb0226}, !- Heating Combination Ratio Correction Factor Curve Name
  {518d341c-fb7a-4ec3-a564-77460a79bdb7}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {1c5cf254-7352-4651-a02a-b58c36938cef}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {ba6c07f8-d562-4b8e-94f0-13c613b2f4df}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {3bb7da5e-aae8-4451-bf1b-092b437c869b}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {be0dd87f-8223-4de8-9405-91c5960e4737}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {b0349d21-16c4-42bc-8089-e8ea6f640b1e}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {a15003d4-dde8-48c7-8575-1481cb6b61e3}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {a7fe826f-b20d-4ff5-a1f3-0fe1ac74645e}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {905b4e2f-d57d-4dd1-b1e5-b2971602801b}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {1c5cf254-7352-4651-a02a-b58c36938cef}, !- Handle
  {b92ff683-f819-41f1-8006-a12f73b881bd}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {508dd06f-3153-44f3-b69b-0532e29e77e3}, !- Handle
  Mitsubishi PUHY-EP192TNU/YNU-A1 DUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  53900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.09059633027523,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {e4626add-121f-4763-b3ec-81c163e84c8f}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {72ce18ee-1527-4b19-84a9-b58686253b2e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {fec0e16f-205b-4a1a-b19a-5900bd4f6213}, !- Cooling Combination Ratio Correction Factor Curve Name
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Cooling Part-Load Fraction Correlation Curve Name
  59800,                                  !- Gross Rated Heating Capacity {W}
  1.10946196660482,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  3.84565916398714,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {50b5caa5-ba32-4f91-b570-3b0171c32085}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {4358e8a3-37c6-4de4-a764-3928e5e9d3ae}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9e75ffbf-19e2-4ed7-9491-ee712f106848}, !- Heating Combination Ratio Correction Factor Curve Name
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {ce12c438-7eff-42ab-85d8-94245c47d937}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {bbc37a38-ed4a-4514-93e0-c16ed118d48d}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {c952aca7-62c7-4806-8aa0-cb3defae582c}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {79341179-6cd1-4f70-9f7e-bc4c6c178f00}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9b14c9be-c61b-4c5a-b747-128c89ebc3d2}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {f5963e41-6c82-452a-8ecf-b9bee4340c68}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {0dd2ac18-fbb0-4658-9b67-6740f12dc45d}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {84c52a92-97ba-40eb-8e99-a166f2ba78d0}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {e4626add-121f-4763-b3ec-81c163e84c8f}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CCR_fn_T-Output, !- Name
  {a6857f33-453a-452f-b2bd-10c0e6d40787}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.36,                                   !- Minimum Output {BasedOnField A5}
  1.12,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.12,                                   !- Output Value 1 {BasedOnField A5}
  1.12,                                   !- Output Value 2 {BasedOnField A5}
  0.92,                                   !- Output Value 3 {BasedOnField A5}
  0.36,                                   !- Output Value 4 {BasedOnField A5}
  1.12,                                   !- Output Value 5 {BasedOnField A5}
  1.12,                                   !- Output Value 6 {BasedOnField A5}
  0.92,                                   !- Output Value 7 {BasedOnField A5}
  0.36,                                   !- Output Value 8 {BasedOnField A5}
  1.12,                                   !- Output Value 9 {BasedOnField A5}
  1.12,                                   !- Output Value 10 {BasedOnField A5}
  0.92,                                   !- Output Value 11 {BasedOnField A5}
  0.36,                                   !- Output Value 12 {BasedOnField A5}
  1.12,                                   !- Output Value 13 {BasedOnField A5}
  1.12,                                   !- Output Value 14 {BasedOnField A5}
  0.92,                                   !- Output Value 15 {BasedOnField A5}
  0.36,                                   !- Output Value 16 {BasedOnField A5}
  1.12,                                   !- Output Value 17 {BasedOnField A5}
  1.12,                                   !- Output Value 18 {BasedOnField A5}
  0.92,                                   !- Output Value 19 {BasedOnField A5}
  0.36;                                   !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {a6857f33-453a-452f-b2bd-10c0e6d40787}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CCR_fn_T-IV_List, !- Name
  {377ef00f-1dff-4f29-9c85-4ab7d7a06888}, !- Model Object 1
  {b8840d17-a803-4c92-bfee-a73ca48efb4f}; !- Model Object 2

OS:Table:Lookup,
  {72ce18ee-1527-4b19-84a9-b58686253b2e}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CEIRM_fn_T-Output, !- Name
  {e70e5fbb-b30a-4817-bd08-64310ae46d2c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.244271775787312,                      !- Minimum Output {BasedOnField A5}
  1.16949154531363,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.547,                                  !- Output Value 1 {BasedOnField A5}
  0.627,                                  !- Output Value 2 {BasedOnField A5}
  0.635,                                  !- Output Value 3 {BasedOnField A5}
  0.639,                                  !- Output Value 4 {BasedOnField A5}
  0.641,                                  !- Output Value 5 {BasedOnField A5}
  0.642,                                  !- Output Value 6 {BasedOnField A5}
  0.646,                                  !- Output Value 7 {BasedOnField A5}
  0.649,                                  !- Output Value 8 {BasedOnField A5}
  1.008,                                  !- Output Value 9 {BasedOnField A5}
  0.244,                                  !- Output Value 10 {BasedOnField A5}
  0.599,                                  !- Output Value 11 {BasedOnField A5}
  0.683,                                  !- Output Value 12 {BasedOnField A5}
  0.687,                                  !- Output Value 13 {BasedOnField A5}
  0.692,                                  !- Output Value 14 {BasedOnField A5}
  0.696,                                  !- Output Value 15 {BasedOnField A5}
  0.698,                                  !- Output Value 16 {BasedOnField A5}
  0.7,                                    !- Output Value 17 {BasedOnField A5}
  0.705,                                  !- Output Value 18 {BasedOnField A5}
  1.056,                                  !- Output Value 19 {BasedOnField A5}
  0.293,                                  !- Output Value 20 {BasedOnField A5}
  0.657,                                  !- Output Value 21 {BasedOnField A5}
  0.739,                                  !- Output Value 22 {BasedOnField A5}
  0.746,                                  !- Output Value 23 {BasedOnField A5}
  0.75,                                   !- Output Value 24 {BasedOnField A5}
  0.752,                                  !- Output Value 25 {BasedOnField A5}
  0.754,                                  !- Output Value 26 {BasedOnField A5}
  0.772,                                  !- Output Value 27 {BasedOnField A5}
  0.78,                                   !- Output Value 28 {BasedOnField A5}
  1.119,                                  !- Output Value 29 {BasedOnField A5}
  0.353,                                  !- Output Value 30 {BasedOnField A5}
  0.662,                                  !- Output Value 31 {BasedOnField A5}
  0.746,                                  !- Output Value 32 {BasedOnField A5}
  0.75,                                   !- Output Value 33 {BasedOnField A5}
  0.756,                                  !- Output Value 34 {BasedOnField A5}
  0.759,                                  !- Output Value 35 {BasedOnField A5}
  0.767,                                  !- Output Value 36 {BasedOnField A5}
  0.784,                                  !- Output Value 37 {BasedOnField A5}
  0.793,                                  !- Output Value 38 {BasedOnField A5}
  1.127,                                  !- Output Value 39 {BasedOnField A5}
  0.364,                                  !- Output Value 40 {BasedOnField A5}
  0.664,                                  !- Output Value 41 {BasedOnField A5}
  0.75,                                   !- Output Value 42 {BasedOnField A5}
  0.754,                                  !- Output Value 43 {BasedOnField A5}
  0.759,                                  !- Output Value 44 {BasedOnField A5}
  0.767,                                  !- Output Value 45 {BasedOnField A5}
  0.774,                                  !- Output Value 46 {BasedOnField A5}
  0.791,                                  !- Output Value 47 {BasedOnField A5}
  0.8,                                    !- Output Value 48 {BasedOnField A5}
  1.138,                                  !- Output Value 49 {BasedOnField A5}
  0.373,                                  !- Output Value 50 {BasedOnField A5}
  0.683,                                  !- Output Value 51 {BasedOnField A5}
  0.757,                                  !- Output Value 52 {BasedOnField A5}
  0.761,                                  !- Output Value 53 {BasedOnField A5}
  0.782,                                  !- Output Value 54 {BasedOnField A5}
  0.791,                                  !- Output Value 55 {BasedOnField A5}
  0.8,                                    !- Output Value 56 {BasedOnField A5}
  0.819,                                  !- Output Value 57 {BasedOnField A5}
  0.826,                                  !- Output Value 58 {BasedOnField A5}
  1.155,                                  !- Output Value 59 {BasedOnField A5}
  0.388,                                  !- Output Value 60 {BasedOnField A5}
  0.696,                                  !- Output Value 61 {BasedOnField A5}
  0.772,                                  !- Output Value 62 {BasedOnField A5}
  0.793,                                  !- Output Value 63 {BasedOnField A5}
  0.81,                                   !- Output Value 64 {BasedOnField A5}
  0.819,                                  !- Output Value 65 {BasedOnField A5}
  0.828,                                  !- Output Value 66 {BasedOnField A5}
  0.845,                                  !- Output Value 67 {BasedOnField A5}
  0.853,                                  !- Output Value 68 {BasedOnField A5}
  1.169,                                  !- Output Value 69 {BasedOnField A5}
  0.403;                                  !- Output Value 70 {BasedOnField A5}

OS:ModelObjectList,
  {e70e5fbb-b30a-4817-bd08-64310ae46d2c}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CEIRM_fn_T-IV_List, !- Name
  {1868eb82-ca02-48be-bb1d-81c52ccc5fe4}, !- Model Object 1
  {66bf4265-3a81-40ea-8acc-d314aa8be9dc}; !- Model Object 2

OS:Table:Lookup,
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CEIRM_fn_LPLR-Output, !- Name
  {216edf04-6982-42db-a9e7-1be13ff89191}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.318110290913794,                      !- Minimum Output {BasedOnField A5}
  1.03070875823928,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.318,                                  !- Output Value 1 {BasedOnField A5}
  0.318,                                  !- Output Value 2 {BasedOnField A5}
  0.499,                                  !- Output Value 3 {BasedOnField A5}
  0.637,                                  !- Output Value 4 {BasedOnField A5}
  0.787,                                  !- Output Value 5 {BasedOnField A5}
  0.999,                                  !- Output Value 6 {BasedOnField A5}
  1.031;                                  !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {216edf04-6982-42db-a9e7-1be13ff89191}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CEIRM_fn_LPLR-IV_List, !- Name
  {ea32186a-f960-4743-a468-299311f9068c}; !- Model Object 1

OS:Curve:Linear,
  {fec0e16f-205b-4a1a-b19a-5900bd4f6213}, !- Handle
  PUHY-EP192TNU/YNU-A1 CC_fn_CR_Curve,    !- Name
  0.70111788921697,                       !- Coefficient1 Constant
  0.29888211078303,                       !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.30278137078169,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.09049593520501;                       !- Maximum Curve Output

OS:Curve:Cubic,
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Handle
  PUHY-EP192TNU/YNU-A1 C_H_PLF_Cor_Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Table:Lookup,
  {50b5caa5-ba32-4f91-b570-3b0171c32085}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HH_HCR_fn_T-Output, !- Name
  {8c8843f1-de58-428a-b421-8800d32a5369}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.43,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.43,                                   !- Output Value 1 {BasedOnField A5}
  0.5,                                    !- Output Value 2 {BasedOnField A5}
  0.7,                                    !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.43,                                   !- Output Value 6 {BasedOnField A5}
  0.5,                                    !- Output Value 7 {BasedOnField A5}
  0.7,                                    !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.43,                                   !- Output Value 11 {BasedOnField A5}
  0.5,                                    !- Output Value 12 {BasedOnField A5}
  0.7,                                    !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.43,                                   !- Output Value 16 {BasedOnField A5}
  0.5,                                    !- Output Value 17 {BasedOnField A5}
  0.7,                                    !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.43,                                   !- Output Value 21 {BasedOnField A5}
  0.5,                                    !- Output Value 22 {BasedOnField A5}
  0.7,                                    !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {8c8843f1-de58-428a-b421-8800d32a5369}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HH_HCR_fn_T-IV_List, !- Name
  {38a11bc1-5d93-47c5-9857-341af800e98b}, !- Model Object 1
  {738d436a-22bf-4df8-87ab-3e27cc556e81}; !- Model Object 2

OS:Table:Lookup,
  {4358e8a3-37c6-4de4-a764-3928e5e9d3ae}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HH_HEIRM_fn_T-Output, !- Name
  {899f9c44-f872-4a40-99f3-a1cecfa6376c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.46,                                   !- Minimum Output {BasedOnField A5}
  1.52,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.03,                                   !- Output Value 1 {BasedOnField A5}
  1.29,                                   !- Output Value 2 {BasedOnField A5}
  1.32,                                   !- Output Value 3 {BasedOnField A5}
  1.39,                                   !- Output Value 4 {BasedOnField A5}
  1.42,                                   !- Output Value 5 {BasedOnField A5}
  1.04,                                   !- Output Value 6 {BasedOnField A5}
  0.95,                                   !- Output Value 7 {BasedOnField A5}
  0.83,                                   !- Output Value 8 {BasedOnField A5}
  0.76,                                   !- Output Value 9 {BasedOnField A5}
  0.72,                                   !- Output Value 10 {BasedOnField A5}
  1.19,                                   !- Output Value 11 {BasedOnField A5}
  1.41,                                   !- Output Value 12 {BasedOnField A5}
  1.45,                                   !- Output Value 13 {BasedOnField A5}
  1.52,                                   !- Output Value 14 {BasedOnField A5}
  1.21,                                   !- Output Value 15 {BasedOnField A5}
  0.88,                                   !- Output Value 16 {BasedOnField A5}
  0.82,                                   !- Output Value 17 {BasedOnField A5}
  0.74,                                   !- Output Value 18 {BasedOnField A5}
  0.68,                                   !- Output Value 19 {BasedOnField A5}
  0.66,                                   !- Output Value 20 {BasedOnField A5}
  1.22,                                   !- Output Value 21 {BasedOnField A5}
  1.47,                                   !- Output Value 22 {BasedOnField A5}
  1.51,                                   !- Output Value 23 {BasedOnField A5}
  1.06,                                   !- Output Value 24 {BasedOnField A5}
  0.88,                                   !- Output Value 25 {BasedOnField A5}
  0.7,                                    !- Output Value 26 {BasedOnField A5}
  0.66,                                   !- Output Value 27 {BasedOnField A5}
  0.63,                                   !- Output Value 28 {BasedOnField A5}
  0.59,                                   !- Output Value 29 {BasedOnField A5}
  0.55,                                   !- Output Value 30 {BasedOnField A5}
  1.27,                                   !- Output Value 31 {BasedOnField A5}
  1.5,                                    !- Output Value 32 {BasedOnField A5}
  1.24,                                   !- Output Value 33 {BasedOnField A5}
  0.88,                                   !- Output Value 34 {BasedOnField A5}
  0.75,                                   !- Output Value 35 {BasedOnField A5}
  0.59,                                   !- Output Value 36 {BasedOnField A5}
  0.55,                                   !- Output Value 37 {BasedOnField A5}
  0.53,                                   !- Output Value 38 {BasedOnField A5}
  0.5,                                    !- Output Value 39 {BasedOnField A5}
  0.46;                                   !- Output Value 40 {BasedOnField A5}

OS:ModelObjectList,
  {899f9c44-f872-4a40-99f3-a1cecfa6376c}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HH_HEIRM_fn_T-IV_List, !- Name
  {feef0f17-eba0-4eec-8c00-f98407a2949d}, !- Model Object 1
  {33028890-0675-469b-b77c-31e5c9209ac6}; !- Model Object 2

OS:Table:Lookup,
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HEIRM_fn_LPLR-Output, !- Name
  {e230da61-a1e2-4c85-b4c2-204a80090cf9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.35,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.35,                                   !- Output Value 1 {BasedOnField A5}
  0.35,                                   !- Output Value 2 {BasedOnField A5}
  0.53,                                   !- Output Value 3 {BasedOnField A5}
  0.66,                                   !- Output Value 4 {BasedOnField A5}
  0.81,                                   !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.93;                                   !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {e230da61-a1e2-4c85-b4c2-204a80090cf9}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HEIRM_fn_LPLR-IV_List, !- Name
  {a727960e-52fb-4529-b92b-f87bb2ec04e2}; !- Model Object 1

OS:Curve:Linear,
  {9e75ffbf-19e2-4ed7-9491-ee712f106848}, !- Handle
  PUHY-EP192TNU/YNU-A1 HC_fn_CR_Curve,    !- Name
  0.944396551724139,                      !- Coefficient1 Constant
  0.0556034482758614,                     !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.16186046511628,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.009;                                  !- Maximum Curve Output

OS:Table:Lookup,
  {bbc37a38-ed4a-4514-93e0-c16ed118d48d}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_PCFC_fn_L_CR-Output, !- Name
  {644d819e-98c2-4ad5-91bc-33df7b7964e1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.725287367589606,                      !- Minimum Output {BasedOnField A5}
  1.00057470934074,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  1,                                      !- Output Value 7 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 8 {BasedOnField A5}
  0.998870968870764,                      !- Output Value 9 {BasedOnField A5}
  0.998870968870764,                      !- Output Value 10 {BasedOnField A5}
  0.905725811878674,                      !- Output Value 11 {BasedOnField A5}
  0.89597700094647,                       !- Output Value 12 {BasedOnField A5}
  0.998870968870764,                      !- Output Value 13 {BasedOnField A5}
  0.934516135284233,                      !- Output Value 14 {BasedOnField A5}
  0.844758077063495,                      !- Output Value 15 {BasedOnField A5}
  0.839655167661891,                      !- Output Value 16 {BasedOnField A5}
  0.999435481743559,                      !- Output Value 17 {BasedOnField A5}
  0.812580654886584,                      !- Output Value 18 {BasedOnField A5}
  0.74427419350497,                       !- Output Value 19 {BasedOnField A5}
  0.725287367589606;                      !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {644d819e-98c2-4ad5-91bc-33df7b7964e1}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_PCFC_fn_L_CR-IV_List, !- Name
  {ef23793d-f310-4524-9646-f1050bb82cd0}, !- Model Object 1
  {f468dc58-74da-4686-bd2f-74dff1448477}; !- Model Object 2

OS:Table:Lookup,
  {c952aca7-62c7-4806-8aa0-cb3defae582c}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_PCFH_fn_L-Output, !- Name
  {f7ba44c7-cb27-448b-924a-d5491e04c894}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  0.98,                                   !- Output Value 2 {BasedOnField A5}
  0.96,                                   !- Output Value 3 {BasedOnField A5}
  0.95,                                   !- Output Value 4 {BasedOnField A5}
  0.93,                                   !- Output Value 5 {BasedOnField A5}
  0.92,                                   !- Output Value 6 {BasedOnField A5}
  0.92,                                   !- Output Value 7 {BasedOnField A5}
  0;                                      !- Output Value 8 {BasedOnField A5}

OS:ModelObjectList,
  {f7ba44c7-cb27-448b-924a-d5491e04c894}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_PCFH_fn_L-IV_List, !- Name
  {c63ffb88-3ffb-40d8-9583-8c8632ad5b1a}; !- Model Object 1

OS:Table:Lookup,
  {79341179-6cd1-4f70-9f7e-bc4c6c178f00}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_DEF_EIRM_fn_T-Output, !- Name
  {ffc6452f-50a5-4f5a-99f7-bf77107bb9f7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8,                                    !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.95,                                   !- Output Value 1 {BasedOnField A5}
  0.95,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.9,                                    !- Output Value 4 {BasedOnField A5}
  0.9,                                    !- Output Value 5 {BasedOnField A5}
  0.86,                                   !- Output Value 6 {BasedOnField A5}
  0.82,                                   !- Output Value 7 {BasedOnField A5}
  0.8,                                    !- Output Value 8 {BasedOnField A5}
  0.82,                                   !- Output Value 9 {BasedOnField A5}
  0.93,                                   !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  0.95,                                   !- Output Value 12 {BasedOnField A5}
  0.95,                                   !- Output Value 13 {BasedOnField A5}
  0.95,                                   !- Output Value 14 {BasedOnField A5}
  0.9,                                    !- Output Value 15 {BasedOnField A5}
  0.9,                                    !- Output Value 16 {BasedOnField A5}
  0.86,                                   !- Output Value 17 {BasedOnField A5}
  0.82,                                   !- Output Value 18 {BasedOnField A5}
  0.8,                                    !- Output Value 19 {BasedOnField A5}
  0.82,                                   !- Output Value 20 {BasedOnField A5}
  0.93,                                   !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {ffc6452f-50a5-4f5a-99f7-bf77107bb9f7}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_DEF_EIRM_fn_T-IV_List, !- Name
  {1553bcc5-5958-4017-99c2-d6f84666b912}, !- Model Object 1
  {f8750710-3058-4ce8-8e6d-d153eb7b195a}; !- Model Object 2

OS:Curve:Biquadratic,
  {9b14c9be-c61b-4c5a-b747-128c89ebc3d2}, !- Handle
  PUHY-EP192TNU/YNU-A1_HRCCR_fn_T_Curve,  !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f5963e41-6c82-452a-8ecf-b9bee4340c68}, !- Handle
  PUHY-EP192TNU/YNU-A1_HRCEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0dd2ac18-fbb0-4658-9b67-6740f12dc45d}, !- Handle
  PUHY-EP192TNU/YNU-A1_HRHCR_fn_T_Curve,  !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {84c52a92-97ba-40eb-8e99-a166f2ba78d0}, !- Handle
  PUHY-EP192TNU/YNU-A1_HRHCR_fn_T_Curve 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:IndependentVariable,
  {377ef00f-1dff-4f29-9c85-4ab7d7a06888}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  20.6,                                   !- Value 4
  24;                                     !- Value 5

OS:Table:IndependentVariable,
  {b8840d17-a803-4c92-bfee-a73ca48efb4f}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52.0365429217998,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  20,                                     !- Value 2
  42.9,                                   !- Value 3
  52;                                     !- Value 4

OS:Table:IndependentVariable,
  {1868eb82-ca02-48be-bb1d-81c52ccc5fe4}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  23.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  22.2,                                   !- Value 6
  23.9;                                   !- Value 7

OS:Table:IndependentVariable,
  {66bf4265-3a81-40ea-8acc-d314aa8be9dc}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52.0187542731763,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  16.7,                                   !- Value 2
  18.2,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  20.5,                                   !- Value 6
  21.6,                                   !- Value 7
  22.1,                                   !- Value 8
  43.1,                                   !- Value 9
  52;                                     !- Value 10

OS:Table:IndependentVariable,
  {ea32186a-f960-4743-a468-299311f9068c}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_CEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.29873406565915,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.5,                                    !- Value 2
  0.68,                                   !- Value 3
  0.78,                                   !- Value 4
  0.89,                                   !- Value 5
  1,                                      !- Value 6
  1.3;                                    !- Value 7

OS:Table:IndependentVariable,
  {38a11bc1-5d93-47c5-9857-341af800e98b}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {738d436a-22bf-4df8-87ab-3e27cc556e81}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HH_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -10,                                    !- Value 3
  2.2,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {feef0f17-eba0-4eec-8c00-f98407a2949d}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HH_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {33028890-0675-469b-b77c-31e5c9209ac6}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HH_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  14.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -5.2,                                   !- Value 2
  -2.2,                                   !- Value 3
  2.2,                                    !- Value 4
  4.3,                                    !- Value 5
  7.3,                                    !- Value 6
  8.4,                                    !- Value 7
  10.2,                                   !- Value 8
  12.3,                                   !- Value 9
  14.9;                                   !- Value 10

OS:Table:IndependentVariable,
  {a727960e-52fb-4529-b92b-f87bb2ec04e2}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.15,                                   !- Minimum Value {BasedOnField A5}
  1.16,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.15,                                   !- Value 1
  0.45,                                   !- Value 2
  0.6,                                    !- Value 3
  0.7,                                    !- Value 4
  0.79,                                   !- Value 5
  0.89,                                   !- Value 6
  1.16;                                   !- Value 7

OS:Table:IndependentVariable,
  {ef23793d-f310-4524-9646-f1050bb82cd0}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_PCFC_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  190.822073561094,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Value 1
  8.00397240449368,                       !- Value 2
  64.2137197149139,                       !- Value 3
  105.143145346988,                       !- Value 4
  190.822073561094;                       !- Value 5

OS:Table:IndependentVariable,
  {f468dc58-74da-4686-bd2f-74dff1448477}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_PCFC_fn_CR-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.30208333333333,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.30208333333333;                       !- Value 4

OS:Table:IndependentVariable,
  {c63ffb88-3ffb-40d8-9583-8c8632ad5b1a}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_PCFH_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  190.5,                                  !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10.4,                                   !- Value 1
  45.8,                                   !- Value 2
  76.5,                                   !- Value 3
  106.9,                                  !- Value 4
  137.2,                                  !- Value 5
  167.8,                                  !- Value 6
  190.5,                                  !- Value 7
  0;                                      !- Value 8

OS:Table:IndependentVariable,
  {1553bcc5-5958-4017-99c2-d6f84666b912}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_DEF_EIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  6,                                      !- Minimum Value {BasedOnField A5}
  20.5,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  6,                                      !- Value 1
  20.5;                                   !- Value 2

OS:Table:IndependentVariable,
  {f8750710-3058-4ce8-8e6d-d153eb7b195a}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_DEF_EIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -20,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -20,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:ModelObjectList,
  {ce12c438-7eff-42ab-85d8-94245c47d937}, !- Handle
  {d2e9b41c-b0a1-44a2-baa2-2af632d0432b}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {1bd30fe9-2141-430b-ba0c-82b5bdcff511}, !- Handle
  Mitsubishi PUHY-EP192TNU/YNU-A1 DUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  53900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.09059633027523,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {e4626add-121f-4763-b3ec-81c163e84c8f}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {72ce18ee-1527-4b19-84a9-b58686253b2e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {fec0e16f-205b-4a1a-b19a-5900bd4f6213}, !- Cooling Combination Ratio Correction Factor Curve Name
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Cooling Part-Load Fraction Correlation Curve Name
  59800,                                  !- Gross Rated Heating Capacity {W}
  1.10946196660482,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  3.84565916398714,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {81a45c0e-eaa7-41cb-9356-2a35d770f16b}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {2ded46bf-a625-4122-ae8d-832e37aafdbc}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9e75ffbf-19e2-4ed7-9491-ee712f106848}, !- Heating Combination Ratio Correction Factor Curve Name
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {bd73d988-6499-4b99-8ee6-9d43002a8170}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {bbc37a38-ed4a-4514-93e0-c16ed118d48d}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {c952aca7-62c7-4806-8aa0-cb3defae582c}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {79341179-6cd1-4f70-9f7e-bc4c6c178f00}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9b14c9be-c61b-4c5a-b747-128c89ebc3d2}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {f5963e41-6c82-452a-8ecf-b9bee4340c68}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {0dd2ac18-fbb0-4658-9b67-6740f12dc45d}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {84c52a92-97ba-40eb-8e99-a166f2ba78d0}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {81a45c0e-eaa7-41cb-9356-2a35d770f16b}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HCR_fn_T-Output, !- Name
  {9c1a4cd8-073f-4ca6-ad57-f0c2117613da}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.32,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.32,                                   !- Output Value 1 {BasedOnField A5}
  0.45,                                   !- Output Value 2 {BasedOnField A5}
  0.55,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.32,                                   !- Output Value 6 {BasedOnField A5}
  0.45,                                   !- Output Value 7 {BasedOnField A5}
  0.55,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.32,                                   !- Output Value 11 {BasedOnField A5}
  0.45,                                   !- Output Value 12 {BasedOnField A5}
  0.55,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.32,                                   !- Output Value 16 {BasedOnField A5}
  0.45,                                   !- Output Value 17 {BasedOnField A5}
  0.55,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.32,                                   !- Output Value 21 {BasedOnField A5}
  0.45,                                   !- Output Value 22 {BasedOnField A5}
  0.55,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {9c1a4cd8-073f-4ca6-ad57-f0c2117613da}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HCR_fn_T-IV_List, !- Name
  {2c453fea-46e0-45bc-8fa9-de5fde603877}, !- Model Object 1
  {3beb3bb4-caf6-4fb7-8259-0e3fa80c4230}; !- Model Object 2

OS:Table:Lookup,
  {2ded46bf-a625-4122-ae8d-832e37aafdbc}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HEIRM_fn_T-Output, !- Name
  {0b014b20-7ba3-4db4-8f63-b1cd291c676e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.59,                                   !- Minimum Output {BasedOnField A5}
  1.15,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.86,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.98,                                   !- Output Value 4 {BasedOnField A5}
  1.07,                                   !- Output Value 5 {BasedOnField A5}
  1.08,                                   !- Output Value 6 {BasedOnField A5}
  1.15,                                   !- Output Value 7 {BasedOnField A5}
  1.03,                                   !- Output Value 8 {BasedOnField A5}
  0.98,                                   !- Output Value 9 {BasedOnField A5}
  0.81,                                   !- Output Value 10 {BasedOnField A5}
  0.94,                                   !- Output Value 11 {BasedOnField A5}
  1.02,                                   !- Output Value 12 {BasedOnField A5}
  1.05,                                   !- Output Value 13 {BasedOnField A5}
  1.12,                                   !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.81,                                   !- Output Value 16 {BasedOnField A5}
  0.79,                                   !- Output Value 17 {BasedOnField A5}
  1.05,                                   !- Output Value 18 {BasedOnField A5}
  0.86,                                   !- Output Value 19 {BasedOnField A5}
  0.99,                                   !- Output Value 20 {BasedOnField A5}
  1.06,                                   !- Output Value 21 {BasedOnField A5}
  1.1,                                    !- Output Value 22 {BasedOnField A5}
  0.77,                                   !- Output Value 23 {BasedOnField A5}
  0.76,                                   !- Output Value 24 {BasedOnField A5}
  0.67,                                   !- Output Value 25 {BasedOnField A5}
  0.66,                                   !- Output Value 26 {BasedOnField A5}
  1.1,                                    !- Output Value 27 {BasedOnField A5}
  0.88,                                   !- Output Value 28 {BasedOnField A5}
  1.02,                                   !- Output Value 29 {BasedOnField A5}
  1.09,                                   !- Output Value 30 {BasedOnField A5}
  0.94,                                   !- Output Value 31 {BasedOnField A5}
  0.69,                                   !- Output Value 32 {BasedOnField A5}
  0.68,                                   !- Output Value 33 {BasedOnField A5}
  0.6,                                    !- Output Value 34 {BasedOnField A5}
  0.59,                                   !- Output Value 35 {BasedOnField A5}
  0.94;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {0b014b20-7ba3-4db4-8f63-b1cd291c676e}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HEIRM_fn_T-IV_List, !- Name
  {3655da10-57e3-4abf-b4e3-38d2c473f44b}, !- Model Object 1
  {4973e858-d493-4e6e-a988-bfaf0b1b9917}; !- Model Object 2

OS:Table:IndependentVariable,
  {2c453fea-46e0-45bc-8fa9-de5fde603877}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {3beb3bb4-caf6-4fb7-8259-0e3fa80c4230}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -14,                                    !- Value 3
  5,                                      !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {3655da10-57e3-4abf-b4e3-38d2c473f44b}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {4973e858-d493-4e6e-a988-bfaf0b1b9917}, !- Handle
  Tbl Lookup PUHY-EP192TNU/YNU-A1_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -7.2,                                   !- Value 3
  -3.4,                                   !- Value 4
  5,                                      !- Value 5
  6.1,                                    !- Value 6
  12.8,                                   !- Value 7
  15,                                     !- Value 8
  0;                                      !- Value 9

OS:ModelObjectList,
  {bd73d988-6499-4b99-8ee6-9d43002a8170}, !- Handle
  {be6aaa79-3171-4657-8952-5270da2a40ce}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {231a79fe-b585-431f-8ddc-8de6819378dc}, !- Handle
  Mitsubishi PUHY-EP192TNU/YNU-A1 NONDUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  53900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.05555555555556,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {e4626add-121f-4763-b3ec-81c163e84c8f}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {72ce18ee-1527-4b19-84a9-b58686253b2e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {fec0e16f-205b-4a1a-b19a-5900bd4f6213}, !- Cooling Combination Ratio Correction Factor Curve Name
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Cooling Part-Load Fraction Correlation Curve Name
  59800,                                  !- Gross Rated Heating Capacity {W}
  1.10946196660482,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.16724738675958,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {50b5caa5-ba32-4f91-b570-3b0171c32085}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {4358e8a3-37c6-4de4-a764-3928e5e9d3ae}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9e75ffbf-19e2-4ed7-9491-ee712f106848}, !- Heating Combination Ratio Correction Factor Curve Name
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {170b1934-a15c-43b0-95fe-31f9f39cf080}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {bbc37a38-ed4a-4514-93e0-c16ed118d48d}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {c952aca7-62c7-4806-8aa0-cb3defae582c}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {79341179-6cd1-4f70-9f7e-bc4c6c178f00}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9b14c9be-c61b-4c5a-b747-128c89ebc3d2}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {f5963e41-6c82-452a-8ecf-b9bee4340c68}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {0dd2ac18-fbb0-4658-9b67-6740f12dc45d}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {84c52a92-97ba-40eb-8e99-a166f2ba78d0}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {170b1934-a15c-43b0-95fe-31f9f39cf080}, !- Handle
  {08368f51-17ad-4168-b939-75e00035610f}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {57907b00-af11-4688-b3ab-27bd5ad2e595}, !- Handle
  Mitsubishi PUHY-EP192TNU/YNU-A1 NONDUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  53900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.05555555555556,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {e4626add-121f-4763-b3ec-81c163e84c8f}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {72ce18ee-1527-4b19-84a9-b58686253b2e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {e8e9a4c8-8fe1-4772-80c8-04ebcf3b9cc5}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {fec0e16f-205b-4a1a-b19a-5900bd4f6213}, !- Cooling Combination Ratio Correction Factor Curve Name
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Cooling Part-Load Fraction Correlation Curve Name
  59800,                                  !- Gross Rated Heating Capacity {W}
  1.10946196660482,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.16724738675958,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {81a45c0e-eaa7-41cb-9356-2a35d770f16b}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {2ded46bf-a625-4122-ae8d-832e37aafdbc}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {76327553-ffba-4286-95e4-9c25cea99723}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9e75ffbf-19e2-4ed7-9491-ee712f106848}, !- Heating Combination Ratio Correction Factor Curve Name
  {7ee3adbf-0bd5-4964-ae4e-4e8ada256c52}, !- Heating Part-Load Fraction Correlation Curve Name
  0.15,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {caed4e73-357d-4aa2-bffb-fb159f76c8c2}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {bbc37a38-ed4a-4514-93e0-c16ed118d48d}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {c952aca7-62c7-4806-8aa0-cb3defae582c}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {79341179-6cd1-4f70-9f7e-bc4c6c178f00}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9b14c9be-c61b-4c5a-b747-128c89ebc3d2}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {f5963e41-6c82-452a-8ecf-b9bee4340c68}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {0dd2ac18-fbb0-4658-9b67-6740f12dc45d}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {84c52a92-97ba-40eb-8e99-a166f2ba78d0}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {caed4e73-357d-4aa2-bffb-fb159f76c8c2}, !- Handle
  {997aa35e-ba06-4e9c-8ff0-2fd2113eb64c}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {48597a62-b65b-49b0-9779-2e3459a923f0}, !- Handle
  Mitsubishi PUHY-EP192TSNU/YSNU-A1 DUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  53900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.40492735312697,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {72310b97-3547-4f4f-9513-a03de3630114}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {d0288d52-59f4-447e-a17f-7cb36ab3a474}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {a89a0d25-d5bc-4464-81c0-e98517edf448}, !- Cooling Combination Ratio Correction Factor Curve Name
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Cooling Part-Load Fraction Correlation Curve Name
  60400,                                  !- Gross Rated Heating Capacity {W}
  1.12059369202226,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.13132694938441,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {3dfd7841-cce6-49b2-8540-f34ca91d10dd}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {9ca8a524-8cb8-40a9-b070-dbb1f6357365}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {4d07f357-d86a-492d-9429-c13ce383ffc2}, !- Heating Combination Ratio Correction Factor Curve Name
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Heating Part-Load Fraction Correlation Curve Name
  0.075,                                  !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {1c1c3ff2-4893-4ff3-b3b6-707d36d804d8}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {6b4d836c-0312-4055-8ff8-ab4c3fcdc895}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {89716055-0806-4e6e-80f6-970ff08e2252}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  2,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {1a842c27-f1e2-42b4-bf5b-290c13f413b4}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {5c78ba32-0130-4bcc-81bf-5580ca6ed4a8}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {23f1df83-8b0b-4b81-a4e9-fd23488cee3a}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {b329bb4c-146a-434f-8f84-a0513e7b670f}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {6bcbb6d8-1b3b-47aa-b7e3-bc4ba5118732}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {72310b97-3547-4f4f-9513-a03de3630114}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CCR_fn_T-Output, !- Name
  {a4b98bf7-148a-4d1f-aea9-b26afdb17804}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.43,                                   !- Minimum Output {BasedOnField A5}
  1.079,                                  !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.079,                                  !- Output Value 1 {BasedOnField A5}
  1.079,                                  !- Output Value 2 {BasedOnField A5}
  0.945,                                  !- Output Value 3 {BasedOnField A5}
  0.43,                                   !- Output Value 4 {BasedOnField A5}
  1.079,                                  !- Output Value 5 {BasedOnField A5}
  1.079,                                  !- Output Value 6 {BasedOnField A5}
  0.945,                                  !- Output Value 7 {BasedOnField A5}
  0.43,                                   !- Output Value 8 {BasedOnField A5}
  1.079,                                  !- Output Value 9 {BasedOnField A5}
  1.079,                                  !- Output Value 10 {BasedOnField A5}
  0.945,                                  !- Output Value 11 {BasedOnField A5}
  0.43,                                   !- Output Value 12 {BasedOnField A5}
  1.079,                                  !- Output Value 13 {BasedOnField A5}
  1.079,                                  !- Output Value 14 {BasedOnField A5}
  0.945,                                  !- Output Value 15 {BasedOnField A5}
  0.43,                                   !- Output Value 16 {BasedOnField A5}
  1.079,                                  !- Output Value 17 {BasedOnField A5}
  1.079,                                  !- Output Value 18 {BasedOnField A5}
  0.945,                                  !- Output Value 19 {BasedOnField A5}
  0.43;                                   !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {a4b98bf7-148a-4d1f-aea9-b26afdb17804}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CCR_fn_T-IV_List, !- Name
  {994c2e9e-5600-454e-b6e8-d79325aa25fd}, !- Model Object 1
  {f3231c1d-83f0-410c-a9eb-f95d88bb220e}; !- Model Object 2

OS:Table:Lookup,
  {d0288d52-59f4-447e-a17f-7cb36ab3a474}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CEIRM_fn_T-Output, !- Name
  {458f1fd5-6bba-47f1-9bb5-2a07a1d86c15}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.171794874135689,                      !- Minimum Output {BasedOnField A5}
  1.20153847397823,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.512,                                  !- Output Value 1 {BasedOnField A5}
  0.578,                                  !- Output Value 2 {BasedOnField A5}
  0.582,                                  !- Output Value 3 {BasedOnField A5}
  0.584,                                  !- Output Value 4 {BasedOnField A5}
  0.586,                                  !- Output Value 5 {BasedOnField A5}
  0.588,                                  !- Output Value 6 {BasedOnField A5}
  0.588,                                  !- Output Value 7 {BasedOnField A5}
  0.592,                                  !- Output Value 8 {BasedOnField A5}
  0.962,                                  !- Output Value 9 {BasedOnField A5}
  0.172,                                  !- Output Value 10 {BasedOnField A5}
  0.57,                                   !- Output Value 11 {BasedOnField A5}
  0.664,                                  !- Output Value 12 {BasedOnField A5}
  0.668,                                  !- Output Value 13 {BasedOnField A5}
  0.672,                                  !- Output Value 14 {BasedOnField A5}
  0.674,                                  !- Output Value 15 {BasedOnField A5}
  0.678,                                  !- Output Value 16 {BasedOnField A5}
  0.681,                                  !- Output Value 17 {BasedOnField A5}
  0.687,                                  !- Output Value 18 {BasedOnField A5}
  1.052,                                  !- Output Value 19 {BasedOnField A5}
  0.262,                                  !- Output Value 20 {BasedOnField A5}
  0.629,                                  !- Output Value 21 {BasedOnField A5}
  0.736,                                  !- Output Value 22 {BasedOnField A5}
  0.742,                                  !- Output Value 23 {BasedOnField A5}
  0.746,                                  !- Output Value 24 {BasedOnField A5}
  0.748,                                  !- Output Value 25 {BasedOnField A5}
  0.75,                                   !- Output Value 26 {BasedOnField A5}
  0.758,                                  !- Output Value 27 {BasedOnField A5}
  0.765,                                  !- Output Value 28 {BasedOnField A5}
  1.142,                                  !- Output Value 29 {BasedOnField A5}
  0.346,                                  !- Output Value 30 {BasedOnField A5}
  0.639,                                  !- Output Value 31 {BasedOnField A5}
  0.748,                                  !- Output Value 32 {BasedOnField A5}
  0.756,                                  !- Output Value 33 {BasedOnField A5}
  0.761,                                  !- Output Value 34 {BasedOnField A5}
  0.765,                                  !- Output Value 35 {BasedOnField A5}
  0.771,                                  !- Output Value 36 {BasedOnField A5}
  0.779,                                  !- Output Value 37 {BasedOnField A5}
  0.783,                                  !- Output Value 38 {BasedOnField A5}
  1.152,                                  !- Output Value 39 {BasedOnField A5}
  0.363,                                  !- Output Value 40 {BasedOnField A5}
  0.646,                                  !- Output Value 41 {BasedOnField A5}
  0.752,                                  !- Output Value 42 {BasedOnField A5}
  0.756,                                  !- Output Value 43 {BasedOnField A5}
  0.763,                                  !- Output Value 44 {BasedOnField A5}
  0.769,                                  !- Output Value 45 {BasedOnField A5}
  0.771,                                  !- Output Value 46 {BasedOnField A5}
  0.781,                                  !- Output Value 47 {BasedOnField A5}
  0.785,                                  !- Output Value 48 {BasedOnField A5}
  1.163,                                  !- Output Value 49 {BasedOnField A5}
  0.369,                                  !- Output Value 50 {BasedOnField A5}
  0.664,                                  !- Output Value 51 {BasedOnField A5}
  0.765,                                  !- Output Value 52 {BasedOnField A5}
  0.771,                                  !- Output Value 53 {BasedOnField A5}
  0.781,                                  !- Output Value 54 {BasedOnField A5}
  0.785,                                  !- Output Value 55 {BasedOnField A5}
  0.791,                                  !- Output Value 56 {BasedOnField A5}
  0.799,                                  !- Output Value 57 {BasedOnField A5}
  0.804,                                  !- Output Value 58 {BasedOnField A5}
  1.181,                                  !- Output Value 59 {BasedOnField A5}
  0.375,                                  !- Output Value 60 {BasedOnField A5}
  0.687,                                  !- Output Value 61 {BasedOnField A5}
  0.781,                                  !- Output Value 62 {BasedOnField A5}
  0.793,                                  !- Output Value 63 {BasedOnField A5}
  0.806,                                  !- Output Value 64 {BasedOnField A5}
  0.808,                                  !- Output Value 65 {BasedOnField A5}
  0.816,                                  !- Output Value 66 {BasedOnField A5}
  0.824,                                  !- Output Value 67 {BasedOnField A5}
  0.828,                                  !- Output Value 68 {BasedOnField A5}
  1.202,                                  !- Output Value 69 {BasedOnField A5}
  0.391;                                  !- Output Value 70 {BasedOnField A5}

OS:ModelObjectList,
  {458f1fd5-6bba-47f1-9bb5-2a07a1d86c15}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CEIRM_fn_T-IV_List, !- Name
  {5b62962e-71d2-47af-9e57-1ddaa19b5132}, !- Model Object 1
  {29dba8db-9806-403c-8cff-1abe4c9bba5c}; !- Model Object 2

OS:Table:Lookup,
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CEIRM_fn_LPLR-Output, !- Name
  {e3e2a0f3-4ae1-4860-97f1-a10a3698aa61}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.382926833523234,                      !- Minimum Output {BasedOnField A5}
  1.03841465364815,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.383,                                  !- Output Value 1 {BasedOnField A5}
  0.383,                                  !- Output Value 2 {BasedOnField A5}
  0.532,                                  !- Output Value 3 {BasedOnField A5}
  0.654,                                  !- Output Value 4 {BasedOnField A5}
  0.999,                                  !- Output Value 5 {BasedOnField A5}
  1.023,                                  !- Output Value 6 {BasedOnField A5}
  1.038;                                  !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {e3e2a0f3-4ae1-4860-97f1-a10a3698aa61}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CEIRM_fn_LPLR-IV_List, !- Name
  {ef96aab7-4c14-4744-80c9-ad68e188db2d}; !- Model Object 1

OS:Curve:Linear,
  {a89a0d25-d5bc-4464-81c0-e98517edf448}, !- Handle
  PUHY-EP192TSNU/YSNU-A1 CC_fn_CR_Curve,  !- Name
  0.68748501395189,                       !- Coefficient1 Constant
  0.31251498604811,                       !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.29915723648289,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.09349111958564;                       !- Maximum Curve Output

OS:Curve:Cubic,
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Handle
  PUHY-EP192TSNU/YSNU-A1 C_H_PLF_Cor_Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Table:Lookup,
  {3dfd7841-cce6-49b2-8540-f34ca91d10dd}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HH_HCR_fn_T-Output, !- Name
  {a1fb4391-6d29-4eb5-a273-fbed6ec797a3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.68,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.68,                                   !- Output Value 1 {BasedOnField A5}
  0.78,                                   !- Output Value 2 {BasedOnField A5}
  0.89,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.68,                                   !- Output Value 6 {BasedOnField A5}
  0.78,                                   !- Output Value 7 {BasedOnField A5}
  0.89,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.68,                                   !- Output Value 11 {BasedOnField A5}
  0.78,                                   !- Output Value 12 {BasedOnField A5}
  0.89,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.68,                                   !- Output Value 16 {BasedOnField A5}
  0.78,                                   !- Output Value 17 {BasedOnField A5}
  0.89,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.68,                                   !- Output Value 21 {BasedOnField A5}
  0.78,                                   !- Output Value 22 {BasedOnField A5}
  0.89,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {a1fb4391-6d29-4eb5-a273-fbed6ec797a3}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HH_HCR_fn_T-IV_List, !- Name
  {2feb9299-b3f5-4f3f-b849-f42fe69f0315}, !- Model Object 1
  {0575ccf4-cb19-4496-81c8-dbd13560d48d}; !- Model Object 2

OS:Table:Lookup,
  {9ca8a524-8cb8-40a9-b070-dbb1f6357365}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HH_HEIRM_fn_T-Output, !- Name
  {815529f8-2e89-4f2b-8be0-97355fb5b6ae}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.57,                                   !- Minimum Output {BasedOnField A5}
  2.19,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.86,                                   !- Output Value 1 {BasedOnField A5}
  1.9,                                    !- Output Value 2 {BasedOnField A5}
  1.94,                                   !- Output Value 3 {BasedOnField A5}
  1.97,                                   !- Output Value 4 {BasedOnField A5}
  2.02,                                   !- Output Value 5 {BasedOnField A5}
  1.8,                                    !- Output Value 6 {BasedOnField A5}
  1.42,                                   !- Output Value 7 {BasedOnField A5}
  1.09,                                   !- Output Value 8 {BasedOnField A5}
  1.01,                                   !- Output Value 9 {BasedOnField A5}
  0.88,                                   !- Output Value 10 {BasedOnField A5}
  2.03,                                   !- Output Value 11 {BasedOnField A5}
  2.07,                                   !- Output Value 12 {BasedOnField A5}
  2.12,                                   !- Output Value 13 {BasedOnField A5}
  2.19,                                   !- Output Value 14 {BasedOnField A5}
  1.77,                                   !- Output Value 15 {BasedOnField A5}
  1.65,                                   !- Output Value 16 {BasedOnField A5}
  1.31,                                   !- Output Value 17 {BasedOnField A5}
  0.97,                                   !- Output Value 18 {BasedOnField A5}
  0.9,                                    !- Output Value 19 {BasedOnField A5}
  0.8,                                    !- Output Value 20 {BasedOnField A5}
  2.05,                                   !- Output Value 21 {BasedOnField A5}
  2.1,                                    !- Output Value 22 {BasedOnField A5}
  1.79,                                   !- Output Value 23 {BasedOnField A5}
  1.37,                                   !- Output Value 24 {BasedOnField A5}
  1.2,                                    !- Output Value 25 {BasedOnField A5}
  1.18,                                   !- Output Value 26 {BasedOnField A5}
  1.06,                                   !- Output Value 27 {BasedOnField A5}
  0.8,                                    !- Output Value 28 {BasedOnField A5}
  0.73,                                   !- Output Value 29 {BasedOnField A5}
  0.66,                                   !- Output Value 30 {BasedOnField A5}
  2.08,                                   !- Output Value 31 {BasedOnField A5}
  1.83,                                   !- Output Value 32 {BasedOnField A5}
  1.33,                                   !- Output Value 33 {BasedOnField A5}
  1.18,                                   !- Output Value 34 {BasedOnField A5}
  1.06,                                   !- Output Value 35 {BasedOnField A5}
  1.04,                                   !- Output Value 36 {BasedOnField A5}
  0.93,                                   !- Output Value 37 {BasedOnField A5}
  0.71,                                   !- Output Value 38 {BasedOnField A5}
  0.65,                                   !- Output Value 39 {BasedOnField A5}
  0.57;                                   !- Output Value 40 {BasedOnField A5}

OS:ModelObjectList,
  {815529f8-2e89-4f2b-8be0-97355fb5b6ae}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HH_HEIRM_fn_T-IV_List, !- Name
  {fd930f08-25b5-4f0f-9e3f-25f86ebf0879}, !- Model Object 1
  {971557a5-0606-4b0f-8c8c-475d46459773}; !- Model Object 2

OS:Table:Lookup,
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HEIRM_fn_LPLR-Output, !- Name
  {dec93887-3f0d-477b-bd85-86de29a36c67}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.34,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.34,                                   !- Output Value 1 {BasedOnField A5}
  0.34,                                   !- Output Value 2 {BasedOnField A5}
  0.53,                                   !- Output Value 3 {BasedOnField A5}
  0.66,                                   !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.96,                                   !- Output Value 6 {BasedOnField A5}
  0.93;                                   !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {dec93887-3f0d-477b-bd85-86de29a36c67}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HEIRM_fn_LPLR-IV_List, !- Name
  {c55c1a15-a9a7-47af-aa40-30a3a407f99b}; !- Model Object 1

OS:Curve:Linear,
  {4d07f357-d86a-492d-9429-c13ce383ffc2}, !- Handle
  PUHY-EP192TSNU/YSNU-A1 HC_fn_CR_Curve,  !- Name
  0.936094674556213,                      !- Coefficient1 Constant
  0.063905325443787,                      !- Coefficient2 x
  1,                                      !- Minimum Value of x
  1.15648148148148,                       !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1.01;                                   !- Maximum Curve Output

OS:Table:Lookup,
  {6b4d836c-0312-4055-8ff8-ab4c3fcdc895}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_PCFC_fn_L_CR-Output, !- Name
  {b4178407-cc9d-4426-b7ad-8928553f38f9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.725287367589606,                      !- Minimum Output {BasedOnField A5}
  1.00057470934074,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  1,                                      !- Output Value 7 {BasedOnField A5}
  1.00057470934074,                       !- Output Value 8 {BasedOnField A5}
  0.998870968870764,                      !- Output Value 9 {BasedOnField A5}
  0.998870968870764,                      !- Output Value 10 {BasedOnField A5}
  0.905725811878674,                      !- Output Value 11 {BasedOnField A5}
  0.89597700094647,                       !- Output Value 12 {BasedOnField A5}
  0.998870968870764,                      !- Output Value 13 {BasedOnField A5}
  0.934516135284233,                      !- Output Value 14 {BasedOnField A5}
  0.844758077063495,                      !- Output Value 15 {BasedOnField A5}
  0.839655167661891,                      !- Output Value 16 {BasedOnField A5}
  0.999435481743559,                      !- Output Value 17 {BasedOnField A5}
  0.812580654886584,                      !- Output Value 18 {BasedOnField A5}
  0.74427419350497,                       !- Output Value 19 {BasedOnField A5}
  0.725287367589606;                      !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {b4178407-cc9d-4426-b7ad-8928553f38f9}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_PCFC_fn_L_CR-IV_List, !- Name
  {55cc18ec-3eca-4e3f-8710-b0453d5cdcd0}, !- Model Object 1
  {6ba7a17e-724d-4a65-a470-9bda14307c61}; !- Model Object 2

OS:Table:Lookup,
  {89716055-0806-4e6e-80f6-970ff08e2252}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_PCFH_fn_L-Output, !- Name
  {5b55f58c-411a-465c-9897-8c6b986509fa}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  0.98,                                   !- Output Value 2 {BasedOnField A5}
  0.96,                                   !- Output Value 3 {BasedOnField A5}
  0.95,                                   !- Output Value 4 {BasedOnField A5}
  0.93,                                   !- Output Value 5 {BasedOnField A5}
  0.92,                                   !- Output Value 6 {BasedOnField A5}
  0.92,                                   !- Output Value 7 {BasedOnField A5}
  0;                                      !- Output Value 8 {BasedOnField A5}

OS:ModelObjectList,
  {5b55f58c-411a-465c-9897-8c6b986509fa}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_PCFH_fn_L-IV_List, !- Name
  {c507d500-0dd2-4412-b824-032e70cdacbc}; !- Model Object 1

OS:Table:Lookup,
  {1a842c27-f1e2-42b4-bf5b-290c13f413b4}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_DEF_EIRM_fn_T-Output, !- Name
  {5e9fa75e-f1d4-46d8-82b4-8266a6066a31}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.86,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.95,                                   !- Output Value 1 {BasedOnField A5}
  0.95,                                   !- Output Value 2 {BasedOnField A5}
  0.95,                                   !- Output Value 3 {BasedOnField A5}
  0.95,                                   !- Output Value 4 {BasedOnField A5}
  0.92,                                   !- Output Value 5 {BasedOnField A5}
  0.9,                                    !- Output Value 6 {BasedOnField A5}
  0.89,                                   !- Output Value 7 {BasedOnField A5}
  0.86,                                   !- Output Value 8 {BasedOnField A5}
  0.89,                                   !- Output Value 9 {BasedOnField A5}
  0.98,                                   !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  0.95,                                   !- Output Value 12 {BasedOnField A5}
  0.95,                                   !- Output Value 13 {BasedOnField A5}
  0.95,                                   !- Output Value 14 {BasedOnField A5}
  0.95,                                   !- Output Value 15 {BasedOnField A5}
  0.92,                                   !- Output Value 16 {BasedOnField A5}
  0.9,                                    !- Output Value 17 {BasedOnField A5}
  0.89,                                   !- Output Value 18 {BasedOnField A5}
  0.86,                                   !- Output Value 19 {BasedOnField A5}
  0.89,                                   !- Output Value 20 {BasedOnField A5}
  0.98,                                   !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {5e9fa75e-f1d4-46d8-82b4-8266a6066a31}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_DEF_EIRM_fn_T-IV_List, !- Name
  {7a8f8336-66f1-4df3-82df-7b208287b3c9}, !- Model Object 1
  {f09a7349-ad64-4f8e-8fab-ee8b71eb7c8f}; !- Model Object 2

OS:Curve:Biquadratic,
  {5c78ba32-0130-4bcc-81bf-5580ca6ed4a8}, !- Handle
  PUHY-EP192TSNU/YSNU-A1_HRCCR_fn_T_Curve, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {23f1df83-8b0b-4b81-a4e9-fd23488cee3a}, !- Handle
  PUHY-EP192TSNU/YSNU-A1_HRCEIRM_fn_T_Curve, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b329bb4c-146a-434f-8f84-a0513e7b670f}, !- Handle
  PUHY-EP192TSNU/YSNU-A1_HRHCR_fn_T_Curve, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6bcbb6d8-1b3b-47aa-b7e3-bc4ba5118732}, !- Handle
  PUHY-EP192TSNU/YSNU-A1_HRHCR_fn_T_Curve 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:IndependentVariable,
  {994c2e9e-5600-454e-b6e8-d79325aa25fd}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  24;                                     !- Value 5

OS:Table:IndependentVariable,
  {f3231c1d-83f0-410c-a9eb-f95d88bb220e}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -5,                                     !- Minimum Value {BasedOnField A5}
  52.008423693969,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -5,                                     !- Value 1
  17.3,                                   !- Value 2
  46,                                     !- Value 3
  52;                                     !- Value 4

OS:Table:IndependentVariable,
  {5b62962e-71d2-47af-9e57-1ddaa19b5132}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  23.9,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.1,                                   !- Value 2
  17.8,                                   !- Value 3
  19.4,                                   !- Value 4
  20,                                     !- Value 5
  22.2,                                   !- Value 6
  23.9;                                   !- Value 7

OS:Table:IndependentVariable,
  {29dba8db-9806-403c-8cff-1abe4c9bba5c}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -4.88712829082766,                      !- Minimum Value {BasedOnField A5}
  52,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -4.9,                                   !- Value 1
  15.2,                                   !- Value 2
  16.1,                                   !- Value 3
  17.1,                                   !- Value 4
  17.3,                                   !- Value 5
  17.7,                                   !- Value 6
  18.3,                                   !- Value 7
  18.6,                                   !- Value 8
  45.9,                                   !- Value 9
  52;                                     !- Value 10

OS:Table:IndependentVariable,
  {ef96aab7-4c14-4744-80c9-ad68e188db2d}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_CEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.075,                                  !- Minimum Value {BasedOnField A5}
  1.3007829078549,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.08,                                   !- Value 1
  0.5,                                    !- Value 2
  0.68,                                   !- Value 3
  0.78,                                   !- Value 4
  1,                                      !- Value 5
  1.17,                                   !- Value 6
  1.3;                                    !- Value 7

OS:Table:IndependentVariable,
  {2feb9299-b3f5-4f3f-b849-f42fe69f0315}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {0575ccf4-cb19-4496-81c8-dbd13560d48d}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HH_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -15,                                    !- Value 3
  -10,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {fd930f08-25b5-4f0f-9e3f-25f86ebf0879}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HH_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {971557a5-0606-4b0f-8c8c-475d46459773}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HH_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -15,                                    !- Value 3
  -11,                                    !- Value 4
  -7,                                     !- Value 5
  -6,                                     !- Value 6
  -2.2,                                   !- Value 7
  7,                                      !- Value 8
  10,                                     !- Value 9
  15;                                     !- Value 10

OS:Table:IndependentVariable,
  {c55c1a15-a9a7-47af-aa40-30a3a407f99b}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HEIRM_fn_LPLR-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.075,                                  !- Minimum Value {BasedOnField A5}
  1.15,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.075,                                  !- Value 1
  0.44,                                   !- Value 2
  0.6,                                    !- Value 3
  0.69,                                   !- Value 4
  0.89,                                   !- Value 5
  1.04,                                   !- Value 6
  1.15;                                   !- Value 7

OS:Table:IndependentVariable,
  {55cc18ec-3eca-4e3f-8710-b0453d5cdcd0}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_PCFC_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  190.822073561094,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Value 1
  8.00397240449368,                       !- Value 2
  64.2137197149139,                       !- Value 3
  105.143145346988,                       !- Value 4
  190.822073561094;                       !- Value 5

OS:Table:IndependentVariable,
  {6ba7a17e-724d-4a65-a470-9bda14307c61}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_PCFC_fn_CR-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.30208333333333,                       !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.30208333333333;                       !- Value 4

OS:Table:IndependentVariable,
  {c507d500-0dd2-4412-b824-032e70cdacbc}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_PCFH_fn_L-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  190.5,                                  !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10.4,                                   !- Value 1
  45.8,                                   !- Value 2
  76.5,                                   !- Value 3
  106.9,                                  !- Value 4
  137.2,                                  !- Value 5
  167.8,                                  !- Value 6
  190.5,                                  !- Value 7
  0;                                      !- Value 8

OS:Table:IndependentVariable,
  {7a8f8336-66f1-4df3-82df-7b208287b3c9}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_DEF_EIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  6,                                      !- Minimum Value {BasedOnField A5}
  20.5,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  6,                                      !- Value 1
  20.5;                                   !- Value 2

OS:Table:IndependentVariable,
  {f09a7349-ad64-4f8e-8fab-ee8b71eb7c8f}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_DEF_EIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -20,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -20,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:ModelObjectList,
  {1c1c3ff2-4893-4ff3-b3b6-707d36d804d8}, !- Handle
  {3d10e0d9-bcf6-42b8-945e-1c7947ee2115}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {720723f3-29b9-48c8-8a15-627b6111996b}, !- Handle
  Mitsubishi PUHY-EP192TSNU/YSNU-A1 DUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  53900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.40492735312697,                       !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {72310b97-3547-4f4f-9513-a03de3630114}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {d0288d52-59f4-447e-a17f-7cb36ab3a474}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {a89a0d25-d5bc-4464-81c0-e98517edf448}, !- Cooling Combination Ratio Correction Factor Curve Name
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Cooling Part-Load Fraction Correlation Curve Name
  60400,                                  !- Gross Rated Heating Capacity {W}
  1.12059369202226,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.13132694938441,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {12d3ec9c-2a1e-4bb5-bac9-26d6c9a6f3e0}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {2080667e-44b5-471d-b45b-efc1e6ac4bd9}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {4d07f357-d86a-492d-9429-c13ce383ffc2}, !- Heating Combination Ratio Correction Factor Curve Name
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Heating Part-Load Fraction Correlation Curve Name
  0.075,                                  !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {ac395b3e-49ce-41c8-b1b7-593ad6991155}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {6b4d836c-0312-4055-8ff8-ab4c3fcdc895}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {89716055-0806-4e6e-80f6-970ff08e2252}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  2,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {1a842c27-f1e2-42b4-bf5b-290c13f413b4}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {5c78ba32-0130-4bcc-81bf-5580ca6ed4a8}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {23f1df83-8b0b-4b81-a4e9-fd23488cee3a}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {b329bb4c-146a-434f-8f84-a0513e7b670f}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {6bcbb6d8-1b3b-47aa-b7e3-bc4ba5118732}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Table:Lookup,
  {12d3ec9c-2a1e-4bb5-bac9-26d6c9a6f3e0}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HCR_fn_T-Output, !- Name
  {3b25e6d0-91a0-4f50-99f0-0bd6524d8314}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.48,                                   !- Minimum Output {BasedOnField A5}
  1,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.48,                                   !- Output Value 1 {BasedOnField A5}
  0.6,                                    !- Output Value 2 {BasedOnField A5}
  0.72,                                   !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  0.48,                                   !- Output Value 6 {BasedOnField A5}
  0.6,                                    !- Output Value 7 {BasedOnField A5}
  0.72,                                   !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  0.48,                                   !- Output Value 11 {BasedOnField A5}
  0.6,                                    !- Output Value 12 {BasedOnField A5}
  0.72,                                   !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.48,                                   !- Output Value 16 {BasedOnField A5}
  0.6,                                    !- Output Value 17 {BasedOnField A5}
  0.72,                                   !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  0.48,                                   !- Output Value 21 {BasedOnField A5}
  0.6,                                    !- Output Value 22 {BasedOnField A5}
  0.72,                                   !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1;                                      !- Output Value 25 {BasedOnField A5}

OS:ModelObjectList,
  {3b25e6d0-91a0-4f50-99f0-0bd6524d8314}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HCR_fn_T-IV_List, !- Name
  {784b0243-d425-45e6-b2eb-22783f1a483f}, !- Model Object 1
  {ac49c17e-475f-4c83-b918-c36746bf2040}; !- Model Object 2

OS:Table:Lookup,
  {2080667e-44b5-471d-b45b-efc1e6ac4bd9}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HEIRM_fn_T-Output, !- Name
  {04d890ae-a387-42f0-b504-da7fcf465d08}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.57,                                   !- Minimum Output {BasedOnField A5}
  1.15,                                   !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.85,                                   !- Output Value 1 {BasedOnField A5}
  0.97,                                   !- Output Value 2 {BasedOnField A5}
  0.98,                                   !- Output Value 3 {BasedOnField A5}
  0.99,                                   !- Output Value 4 {BasedOnField A5}
  1.01,                                   !- Output Value 5 {BasedOnField A5}
  1.04,                                   !- Output Value 6 {BasedOnField A5}
  0.89,                                   !- Output Value 7 {BasedOnField A5}
  0.96,                                   !- Output Value 8 {BasedOnField A5}
  1.03,                                   !- Output Value 9 {BasedOnField A5}
  0.89,                                   !- Output Value 10 {BasedOnField A5}
  1.02,                                   !- Output Value 11 {BasedOnField A5}
  1.04,                                   !- Output Value 12 {BasedOnField A5}
  1.06,                                   !- Output Value 13 {BasedOnField A5}
  1.09,                                   !- Output Value 14 {BasedOnField A5}
  1.12,                                   !- Output Value 15 {BasedOnField A5}
  1,                                      !- Output Value 16 {BasedOnField A5}
  0.89,                                   !- Output Value 17 {BasedOnField A5}
  0.8,                                    !- Output Value 18 {BasedOnField A5}
  0.93,                                   !- Output Value 19 {BasedOnField A5}
  1.07,                                   !- Output Value 20 {BasedOnField A5}
  1.09,                                   !- Output Value 21 {BasedOnField A5}
  1.12,                                   !- Output Value 22 {BasedOnField A5}
  1.15,                                   !- Output Value 23 {BasedOnField A5}
  0.92,                                   !- Output Value 24 {BasedOnField A5}
  0.82,                                   !- Output Value 25 {BasedOnField A5}
  0.73,                                   !- Output Value 26 {BasedOnField A5}
  0.65,                                   !- Output Value 27 {BasedOnField A5}
  0.95,                                   !- Output Value 28 {BasedOnField A5}
  1.09,                                   !- Output Value 29 {BasedOnField A5}
  1.11,                                   !- Output Value 30 {BasedOnField A5}
  1.14,                                   !- Output Value 31 {BasedOnField A5}
  1.01,                                   !- Output Value 32 {BasedOnField A5}
  0.8,                                    !- Output Value 33 {BasedOnField A5}
  0.72,                                   !- Output Value 34 {BasedOnField A5}
  0.65,                                   !- Output Value 35 {BasedOnField A5}
  0.57;                                   !- Output Value 36 {BasedOnField A5}

OS:ModelObjectList,
  {04d890ae-a387-42f0-b504-da7fcf465d08}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HEIRM_fn_T-IV_List, !- Name
  {aedec961-0acf-413f-8742-27eade03abd5}, !- Model Object 1
  {8d076922-e389-4ae8-a443-cd562bd3aba1}; !- Model Object 2

OS:Table:IndependentVariable,
  {784b0243-d425-45e6-b2eb-22783f1a483f}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  18,                                     !- Value 2
  21.1,                                   !- Value 3
  25,                                     !- Value 4
  27;                                     !- Value 5

OS:Table:IndependentVariable,
  {ac49c17e-475f-4c83-b918-c36746bf2040}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HCR_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -10,                                    !- Value 3
  2.5,                                    !- Value 4
  15;                                     !- Value 5

OS:Table:IndependentVariable,
  {aedec961-0acf-413f-8742-27eade03abd5}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HEIRM_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  21.1,                                   !- Value 2
  25,                                     !- Value 3
  27;                                     !- Value 4

OS:Table:IndependentVariable,
  {8d076922-e389-4ae8-a443-cd562bd3aba1}, !- Handle
  Tbl Lookup PUHY-EP192TSNU/YSNU-A1_HEIRM_fn_T-Input_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  15,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -20,                                    !- Value 2
  -15,                                    !- Value 3
  -10,                                    !- Value 4
  -5,                                     !- Value 5
  2.5,                                    !- Value 6
  6.1,                                    !- Value 7
  10,                                     !- Value 8
  15;                                     !- Value 9

OS:ModelObjectList,
  {ac395b3e-49ce-41c8-b1b7-593ad6991155}, !- Handle
  {11f6247c-6451-4e4e-8ca1-6da778baf9d4}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {2931e1e5-3be1-45b3-b6d8-1d8af6e88a35}, !- Handle
  Mitsubishi PUHY-EP192TSNU/YSNU-A1 NONDUCTED-HIGHHEAT-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  53900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.3856783919598,                        !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {72310b97-3547-4f4f-9513-a03de3630114}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {d0288d52-59f4-447e-a17f-7cb36ab3a474}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {a89a0d25-d5bc-4464-81c0-e98517edf448}, !- Cooling Combination Ratio Correction Factor Curve Name
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Cooling Part-Load Fraction Correlation Curve Name
  60400,                                  !- Gross Rated Heating Capacity {W}
  1.12059369202226,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.24157303370786,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {3dfd7841-cce6-49b2-8540-f34ca91d10dd}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {9ca8a524-8cb8-40a9-b070-dbb1f6357365}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {4d07f357-d86a-492d-9429-c13ce383ffc2}, !- Heating Combination Ratio Correction Factor Curve Name
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Heating Part-Load Fraction Correlation Curve Name
  0.075,                                  !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {6ec213f9-ccfd-4f97-97af-ebbe90ddf411}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {6b4d836c-0312-4055-8ff8-ab4c3fcdc895}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {89716055-0806-4e6e-80f6-970ff08e2252}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  2,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {1a842c27-f1e2-42b4-bf5b-290c13f413b4}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {5c78ba32-0130-4bcc-81bf-5580ca6ed4a8}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {23f1df83-8b0b-4b81-a4e9-fd23488cee3a}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {b329bb4c-146a-434f-8f84-a0513e7b670f}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {6bcbb6d8-1b3b-47aa-b7e3-bc4ba5118732}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {6ec213f9-ccfd-4f97-97af-ebbe90ddf411}, !- Handle
  {f7fdcc31-82f8-4b39-9fdc-a02cd0a1d0fa}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {787ac334-8a4c-459c-b9f0-6c1b8a1c750f}, !- Handle
  Mitsubishi PUHY-EP192TSNU/YSNU-A1 NONDUCTED-VRF-OU, !- Name
  ,                                       !- Availability Schedule
  53900,                                  !- Gross Rated Total Cooling Capacity {W}
  3.3856783919598,                        !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  52,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {72310b97-3547-4f4f-9513-a03de3630114}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Capacity Ratio Boundary Curve Name
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {d0288d52-59f4-447e-a17f-7cb36ab3a474}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Cooling Energy Input Ratio Boundary Curve Name
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {b1efffe2-2afb-42a0-8538-7bcba7ef2535}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {a89a0d25-d5bc-4464-81c0-e98517edf448}, !- Cooling Combination Ratio Correction Factor Curve Name
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Cooling Part-Load Fraction Correlation Curve Name
  60400,                                  !- Gross Rated Heating Capacity {W}
  1.12059369202226,                       !- Rated Heating Capacity Sizing Ratio {W/W}
  4.24157303370786,                       !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {12d3ec9c-2a1e-4bb5-bac9-26d6c9a6f3e0}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Capacity Ratio Boundary Curve Name
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {2080667e-44b5-471d-b45b-efc1e6ac4bd9}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ,                                       !- Heating Energy Input Ratio Boundary Curve Name
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {1e6d99ed-84bb-4939-a49a-d393e2ed752e}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {4d07f357-d86a-492d-9429-c13ce383ffc2}, !- Heating Combination Ratio Correction Factor Curve Name
  {0557c976-4f6b-43d2-95ae-7bba450b6737}, !- Heating Part-Load Fraction Correlation Curve Name
  0.075,                                  !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {74bf5ebe-b3b2-4499-8072-36572812603d}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {6b4d836c-0312-4055-8ff8-ab4c3fcdc895}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {89716055-0806-4e6e-80f6-970ff08e2252}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0,                                      !- Crankcase Heater Power per Compressor {W}
  2,                                      !- Number of Compressors {dimensionless}
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  0,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {1a842c27-f1e2-42b4-bf5b-290c13f413b4}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  0,                                      !- Resistive Defrost Heater Capacity {W}
  6,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  ,                                       !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -4.9,                                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  15.49,                                  !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {5c78ba32-0130-4bcc-81bf-5580ca6ed4a8}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {23f1df83-8b0b-4b81-a4e9-fd23488cee3a}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {b329bb4c-146a-434f-8f84-a0513e7b670f}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {6bcbb6d8-1b3b-47aa-b7e3-bc4ba5118732}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {74bf5ebe-b3b2-4499-8072-36572812603d}, !- Handle
  {5a287d60-d658-4a64-a0c6-4a0fda47d97a}; !- Name

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9e783c6a-c9ea-496a-a3a7-2180cf9903d5}, !- Handle
  Mitsubishi PEFY_P06NMSU-ER2 DUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.1165710184704,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0830627500032,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.1165710184704,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0830627500032,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {c1ee21b5-a843-4f74-9705-9757851f12a1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5825095b-5841-48f8-8b94-10b52c096773}, !- Cooling Coil
  {26249f44-6412-40d2-8d8e-e3e0c74bb150}, !- Heating Coil
  5,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  2.5,                                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.11666666666667,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {c1ee21b5-a843-4f74-9705-9757851f12a1}, !- Handle
  Mitsubishi PEFY_P06NMSU-ER2 FAN,        !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.1165710184704,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.712550607287449,                      !- Electric Power Minimum Flow Rate Fraction
  199.272,                                !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  40,                                     !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  343.138462071144,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {33ee3291-cdbc-4e8c-83a0-62b040a55f05}, !- Electric Power Function of Flow Fraction Curve Name
  168.21090094009,                        !- Night Ventilation Mode Pressure Rise {Pa}
  0.712550607287449,                      !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.71,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.86,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  1,                                      !- Speed Flow Fraction 3
  ;                                       !- Speed Electric Power Fraction 3

OS:Curve:Quartic,
  {33ee3291-cdbc-4e8c-83a0-62b040a55f05}, !- Handle
  PEFY_P06NMSU-ER2 Fan Curve,             !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5825095b-5841-48f8-8b94-10b52c096773}, !- Handle
  PEFY_P06NMSU-ER2 Cooling Coil,          !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  1758.42642103333,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.1165710184704,                        !- Rated Air Flow Rate {m3/s}
  {e614ae93-8aca-41cf-afb5-708cfd88ecdb}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {888b0b25-666b-4a55-9185-a60dd6341293}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {e614ae93-8aca-41cf-afb5-708cfd88ecdb}, !- Handle
  Tbl Lookup PEFY_P06NMSU-ER2_CCR_fn_T-Output, !- Name
  {fe156214-023a-41e2-845a-484f8ae08756}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {fe156214-023a-41e2-845a-484f8ae08756}, !- Handle
  Tbl Lookup PEFY_P06NMSU-ER2_CCR_fn_T-IV_List, !- Name
  {acf34fda-79c0-4bea-a043-f95e1e31df5b}; !- Model Object 1

OS:Curve:Quadratic,
  {888b0b25-666b-4a55-9185-a60dd6341293}, !- Handle
  PEFY_P06NMSU-ER2 Curve_CCR_fn_FF,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {acf34fda-79c0-4bea-a043-f95e1e31df5b}, !- Handle
  Tbl Lookup PEFY_P06NMSU-ER2_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {26249f44-6412-40d2-8d8e-e3e0c74bb150}, !- Handle
  PEFY_P06NMSU-ER2 Heating Coil,          !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  1963.57617015389,                       !- Rated Total Heating Capacity {W}
  0.1165710184704,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {069a2623-a0d3-4797-bd2d-d476a7541640}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {33513068-f0a0-4c7b-bc37-88082e3aa065}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {069a2623-a0d3-4797-bd2d-d476a7541640}, !- Handle
  Tbl Lookup PEFY_P06NMSU-ER2_HCR_fn_T-Output, !- Name
  {d3c243a1-9210-4ecb-a732-ebc89c456db5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {d3c243a1-9210-4ecb-a732-ebc89c456db5}, !- Handle
  Tbl Lookup PEFY_P06NMSU-ER2_HCR_fn_T-IV_List, !- Name
  {386d66a9-da2f-400f-8258-7eb203f1e5bf}; !- Model Object 1

OS:Curve:Quadratic,
  {33513068-f0a0-4c7b-bc37-88082e3aa065}, !- Handle
  PEFY_P06NMSU-ER2 Curve_HCR_fn_FF,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {386d66a9-da2f-400f-8258-7eb203f1e5bf}, !- Handle
  Tbl Lookup PEFY_P06NMSU-ER2_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9c265c2e-9261-449d-b88a-5be98abbf478}, !- Handle
  Mitsubishi PEFY_P30NMAU-E5 DUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.5998452003072,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.4167295923456,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.5998452003072,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.4167295923456,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {6dfb2460-fdcd-421b-940e-c77c157fb6df}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fb49b41f-7855-4ab0-9e39-f240f0a858d0}, !- Cooling Coil
  {9f976ce1-80fb-43b7-9402-e2a1f5b9103c}, !- Heating Coil
  22.2,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  11.1,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.13333333333333,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {6dfb2460-fdcd-421b-940e-c77c157fb6df}, !- Handle
  Mitsubishi PEFY_P30NMAU-E5 FAN,         !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.5998452003072,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.694728560188828,                      !- Electric Power Minimum Flow Rate Fraction
  199.272,                                !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  221,                                    !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  368.428387668717,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {d48c12d7-b968-41cb-a183-33c154cc9f95}, !- Electric Power Function of Flow Fraction Curve Name
  166.093966313793,                       !- Night Ventilation Mode Pressure Rise {Pa}
  0.694728560188828,                      !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.69,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.85,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  1,                                      !- Speed Flow Fraction 3
  ;                                       !- Speed Electric Power Fraction 3

OS:Curve:Quartic,
  {d48c12d7-b968-41cb-a183-33c154cc9f95}, !- Handle
  PEFY_P30NMAU-E5 Fan Curve,              !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fb49b41f-7855-4ab0-9e39-f240f0a858d0}, !- Handle
  PEFY_P30NMAU-E5 Cooling Coil,           !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  8792.13210516667,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.5998452003072,                        !- Rated Air Flow Rate {m3/s}
  {3bac48f6-3080-4d26-8a5d-3de012920ab9}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {270a68a2-4ab6-4104-9b97-106b96d2a023}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {3bac48f6-3080-4d26-8a5d-3de012920ab9}, !- Handle
  Tbl Lookup PEFY_P30NMAU-E5_CCR_fn_T-Output, !- Name
  {60b0e519-6648-4350-bbee-0062f31e787e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {60b0e519-6648-4350-bbee-0062f31e787e}, !- Handle
  Tbl Lookup PEFY_P30NMAU-E5_CCR_fn_T-IV_List, !- Name
  {4529850e-f255-4190-b455-5e2ca7616406}; !- Model Object 1

OS:Curve:Quadratic,
  {270a68a2-4ab6-4104-9b97-106b96d2a023}, !- Handle
  PEFY_P30NMAU-E5 Curve_CCR_fn_FF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {4529850e-f255-4190-b455-5e2ca7616406}, !- Handle
  Tbl Lookup PEFY_P30NMAU-E5_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9f976ce1-80fb-43b7-9402-e2a1f5b9103c}, !- Handle
  PEFY_P30NMAU-E5 Heating Coil,           !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  9964.41638585555,                       !- Rated Total Heating Capacity {W}
  0.5998452003072,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {36b5623f-bba9-45f0-8587-cbf7340738be}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d986ebda-8af9-41d2-a202-3fc0d9b0e577}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {36b5623f-bba9-45f0-8587-cbf7340738be}, !- Handle
  Tbl Lookup PEFY_P30NMAU-E5_HCR_fn_T-Output, !- Name
  {f5927d6d-5d3d-40f6-93ce-bc50d21c49d4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {f5927d6d-5d3d-40f6-93ce-bc50d21c49d4}, !- Handle
  Tbl Lookup PEFY_P30NMAU-E5_HCR_fn_T-IV_List, !- Name
  {6b44c47b-9c95-44de-a498-4e0344a0cb7a}; !- Model Object 1

OS:Curve:Quadratic,
  {d986ebda-8af9-41d2-a202-3fc0d9b0e577}, !- Handle
  PEFY_P30NMAU-E5 Curve_HCR_fn_FF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {6b44c47b-9c95-44de-a498-4e0344a0cb7a}, !- Handle
  Tbl Lookup PEFY_P30NMAU-E5_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c78faccd-76d2-4364-9b46-3914021d3e80}, !- Handle
  Mitsubishi PKFY-P30NKMU-E2R1_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.40115532672,                          !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.335082684672,                         !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.40115532672,                          !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.335082684672,                         !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {7fd19ca5-c4cc-4f60-a97c-c1e9e18510c0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9641a2c6-079c-48c6-a300-5b036933602b}, !- Cooling Coil
  {12914106-e66f-4a55-8e64-9cc75b6d25a5}, !- Heating Coil
  14,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  8.4,                                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.13333333333333,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {7fd19ca5-c4cc-4f60-a97c-c1e9e18510c0}, !- Handle
  Mitsubishi PKFY-P30NKMU-E2R1_TH FAN,    !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.40115532672,                          !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.835294117647059,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  62.2222222222222,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  155.107555796342,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {103c97fa-7830-4859-af8d-2eabfa33a8cd}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.84,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.89,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.94,                                   !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {103c97fa-7830-4859-af8d-2eabfa33a8cd}, !- Handle
  PKFY-P30NKMU-E2R1_TH Fan Curve,         !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9641a2c6-079c-48c6-a300-5b036933602b}, !- Handle
  PKFY-P30NKMU-E2R1_TH Cooling Coil,      !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  8792.13210516667,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.40115532672,                          !- Rated Air Flow Rate {m3/s}
  {ef91cf61-02bc-4be2-b427-397e124c1886}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {90d7f8f8-908d-4a10-9567-ff2e3dc23b3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {ef91cf61-02bc-4be2-b427-397e124c1886}, !- Handle
  Tbl Lookup PKFY-P30NKMU-E2R1_TH_CCR_fn_T-Output, !- Name
  {e21370a8-8eed-496e-b210-c891698bf552}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {e21370a8-8eed-496e-b210-c891698bf552}, !- Handle
  Tbl Lookup PKFY-P30NKMU-E2R1_TH_CCR_fn_T-IV_List, !- Name
  {1ef49c87-145e-4dac-8fe6-0966fbc6f440}; !- Model Object 1

OS:Curve:Quadratic,
  {90d7f8f8-908d-4a10-9567-ff2e3dc23b3c}, !- Handle
  PKFY-P30NKMU-E2R1_TH Curve_CCR_fn_FF,   !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {1ef49c87-145e-4dac-8fe6-0966fbc6f440}, !- Handle
  Tbl Lookup PKFY-P30NKMU-E2R1_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {12914106-e66f-4a55-8e64-9cc75b6d25a5}, !- Handle
  PKFY-P30NKMU-E2R1_TH Heating Coil,      !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  9964.41638585555,                       !- Rated Total Heating Capacity {W}
  0.40115532672,                          !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0424c25c-0f29-4fd6-8903-b881561b3329}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {552e1fc8-d972-4c3d-8520-0bad1d867617}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {0424c25c-0f29-4fd6-8903-b881561b3329}, !- Handle
  Tbl Lookup PKFY-P30NKMU-E2R1_TH_HCR_fn_T-Output, !- Name
  {1585b49a-8da9-433e-81ac-40cad2abce62}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {1585b49a-8da9-433e-81ac-40cad2abce62}, !- Handle
  Tbl Lookup PKFY-P30NKMU-E2R1_TH_HCR_fn_T-IV_List, !- Name
  {7af94a4d-65ba-4b76-9fc8-f11ba6068bb5}; !- Model Object 1

OS:Curve:Quadratic,
  {552e1fc8-d972-4c3d-8520-0bad1d867617}, !- Handle
  PKFY-P30NKMU-E2R1_TH Curve_HCR_fn_FF,   !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {7af94a4d-65ba-4b76-9fc8-f11ba6068bb5}, !- Handle
  Tbl Lookup PKFY-P30NKMU-E2R1_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8de8bcce-9c0b-4da4-beee-520151bd4b11}, !- Handle
  Mitsubishi PLFY_EP06NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.2331420369408,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.2001057159168,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.2331420369408,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.2001057159168,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {2ac1c0eb-f5c4-44ee-bc32-f6a6e9f4d725}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {043853ec-44c9-45cc-8190-0f0c397b71ac}, !- Cooling Coil
  {61d96b7a-75b1-4ee9-a789-7f3ee00f8e5d}, !- Heating Coil
  13.16,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  7.9,                                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.11666666666667,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {2ac1c0eb-f5c4-44ee-bc32-f6a6e9f4d725}, !- Handle
  Mitsubishi PLFY_EP06NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.2331420369408,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.8582995951417,                        !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  238.290598660517,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {eb184f9a-6b13-4733-8534-f77928ac65f1}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.61,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.86,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.93,                                   !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {eb184f9a-6b13-4733-8534-f77928ac65f1}, !- Handle
  PLFY_EP06NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {043853ec-44c9-45cc-8190-0f0c397b71ac}, !- Handle
  PLFY_EP06NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  1758.42642103333,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.2331420369408,                        !- Rated Air Flow Rate {m3/s}
  {ec4fcd95-31fe-4802-ae36-edac6bde8114}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {84d193d6-d5e1-4f9b-86ec-c389809ff9d3}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {ec4fcd95-31fe-4802-ae36-edac6bde8114}, !- Handle
  Tbl Lookup PLFY_EP06NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {6b3d4b42-023e-453f-b85e-751ca19151ef}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {6b3d4b42-023e-453f-b85e-751ca19151ef}, !- Handle
  Tbl Lookup PLFY_EP06NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {9c7d1d6a-bbf6-4abc-a8ec-806ce23bc10f}; !- Model Object 1

OS:Curve:Quadratic,
  {84d193d6-d5e1-4f9b-86ec-c389809ff9d3}, !- Handle
  PLFY_EP06NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {9c7d1d6a-bbf6-4abc-a8ec-806ce23bc10f}, !- Handle
  Tbl Lookup PLFY_EP06NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {61d96b7a-75b1-4ee9-a789-7f3ee00f8e5d}, !- Handle
  PLFY_EP06NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  1963.57617015389,                       !- Rated Total Heating Capacity {W}
  0.2331420369408,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {9df02cb7-f73d-478c-a9cb-bf08d540c4b5}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9663efa8-dea6-4532-9bfe-646f38377eb4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {9df02cb7-f73d-478c-a9cb-bf08d540c4b5}, !- Handle
  Tbl Lookup PLFY_EP06NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {9e276d30-cb22-44ed-ab5f-929b670a318c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {9e276d30-cb22-44ed-ab5f-929b670a318c}, !- Handle
  Tbl Lookup PLFY_EP06NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {162c687c-c3d6-4755-a9b5-a7b905c142ed}; !- Model Object 1

OS:Curve:Quadratic,
  {9663efa8-dea6-4532-9bfe-646f38377eb4}, !- Handle
  PLFY_EP06NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {162c687c-c3d6-4755-a9b5-a7b905c142ed}, !- Handle
  Tbl Lookup PLFY_EP06NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ae92f4e3-80a9-445e-9c00-144cb3676a46}, !- Handle
  Mitsubishi PLFY_EP08NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.28316846592,                          !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.250132144896,                         !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.28316846592,                          !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.250132144896,                         !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {91409bc2-c0b8-4cbf-bee9-a35136bbdeef}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b1354ed9-4e36-4831-8232-77dc9fde20f1}, !- Cooling Coil
  {0f3ea84b-3a18-4bba-9e66-aad02a16b1df}, !- Heating Coil
  12.9,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  7.74,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.125,                                  !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {91409bc2-c0b8-4cbf-bee9-a35136bbdeef}, !- Handle
  Mitsubishi PLFY_EP08NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.28316846592,                          !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.883333333333333,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  196.192592897159,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {182c606f-0afa-4949-8ea8-82c3f5ff2fbf}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.82,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.88,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.94,                                   !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {182c606f-0afa-4949-8ea8-82c3f5ff2fbf}, !- Handle
  PLFY_EP08NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b1354ed9-4e36-4831-8232-77dc9fde20f1}, !- Handle
  PLFY_EP08NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  2344.56856137778,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.28316846592,                          !- Rated Air Flow Rate {m3/s}
  {cc0576f9-0ec1-4f64-b623-aa5a0b6b4f6e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f185ad7e-f0d2-4335-9daa-8f424e915026}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {cc0576f9-0ec1-4f64-b623-aa5a0b6b4f6e}, !- Handle
  Tbl Lookup PLFY_EP08NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {e49555ed-9343-4709-a57e-ada715436322}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {e49555ed-9343-4709-a57e-ada715436322}, !- Handle
  Tbl Lookup PLFY_EP08NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {7e341fe8-01b8-4ca6-9766-0e3b0a50f7ee}; !- Model Object 1

OS:Curve:Quadratic,
  {f185ad7e-f0d2-4335-9daa-8f424e915026}, !- Handle
  PLFY_EP08NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {7e341fe8-01b8-4ca6-9766-0e3b0a50f7ee}, !- Handle
  Tbl Lookup PLFY_EP08NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0f3ea84b-3a18-4bba-9e66-aad02a16b1df}, !- Handle
  PLFY_EP08NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  2637.63963155,                          !- Rated Total Heating Capacity {W}
  0.28316846592,                          !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {66bc9b1a-396a-413d-80de-435faed0df74}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {8b4b15d1-1886-40a8-81be-c508449df72a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {66bc9b1a-396a-413d-80de-435faed0df74}, !- Handle
  Tbl Lookup PLFY_EP08NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {189def1f-8266-472b-8fab-55aba8b450ff}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {189def1f-8266-472b-8fab-55aba8b450ff}, !- Handle
  Tbl Lookup PLFY_EP08NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {2d07275e-b636-4ed9-9732-228199f81300}; !- Model Object 1

OS:Curve:Quadratic,
  {8b4b15d1-1886-40a8-81be-c508449df72a}, !- Handle
  PLFY_EP08NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {2d07275e-b636-4ed9-9732-228199f81300}, !- Handle
  Tbl Lookup PLFY_EP08NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {02eaea2c-79ea-407d-9087-d1df18874567}, !- Handle
  Mitsubishi PLFY_EP12NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.266650305408,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.250132144896,                         !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.266650305408,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.250132144896,                         !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {dd798f74-2519-4c2a-9f0f-f78e1c8040b1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0d6b7e3d-5490-4587-9631-e37abea54dc2}, !- Cooling Coil
  {68c37225-d2db-4e69-acf0-7d589f1f9715}, !- Heating Coil
  12.9,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  7.74,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.125,                                  !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {dd798f74-2519-4c2a-9f0f-f78e1c8040b1}, !- Handle
  Mitsubishi PLFY_EP12NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.266650305408,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.938053097345133,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  208.346116350965,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {03eb1e33-5c5d-4ef6-a951-f25d73d911f1}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.87,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.94,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  1,                                      !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {03eb1e33-5c5d-4ef6-a951-f25d73d911f1}, !- Handle
  PLFY_EP12NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0d6b7e3d-5490-4587-9631-e37abea54dc2}, !- Handle
  PLFY_EP12NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.266650305408,                         !- Rated Air Flow Rate {m3/s}
  {0de59287-0101-4def-955a-079b7d209283}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ccc14ba9-7eeb-4f18-b63d-280a1f07cb28}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {0de59287-0101-4def-955a-079b7d209283}, !- Handle
  Tbl Lookup PLFY_EP12NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {8453e717-79b8-4ba3-a131-293f3e12386f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {8453e717-79b8-4ba3-a131-293f3e12386f}, !- Handle
  Tbl Lookup PLFY_EP12NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {1bbd32c4-a03b-4dd0-ae9f-44c55313443c}; !- Model Object 1

OS:Curve:Quadratic,
  {ccc14ba9-7eeb-4f18-b63d-280a1f07cb28}, !- Handle
  PLFY_EP12NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {1bbd32c4-a03b-4dd0-ae9f-44c55313443c}, !- Handle
  Tbl Lookup PLFY_EP12NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {68c37225-d2db-4e69-acf0-7d589f1f9715}, !- Handle
  PLFY_EP12NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.266650305408,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {92300329-1f62-417e-bbbd-e04dba02895d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1c692266-46d5-40be-ba2f-7cf03446580a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {92300329-1f62-417e-bbbd-e04dba02895d}, !- Handle
  Tbl Lookup PLFY_EP12NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {3f19955e-5150-4dc4-b4ae-8df7d77b4fb9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {3f19955e-5150-4dc4-b4ae-8df7d77b4fb9}, !- Handle
  Tbl Lookup PLFY_EP12NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {ad31d093-9049-4870-b6d2-79f8ea572c9c}; !- Model Object 1

OS:Curve:Quadratic,
  {1c692266-46d5-40be-ba2f-7cf03446580a}, !- Handle
  PLFY_EP12NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {ad31d093-9049-4870-b6d2-79f8ea572c9c}, !- Handle
  Tbl Lookup PLFY_EP12NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7858aa19-58c7-4722-871a-4a22825a836c}, !- Handle
  Mitsubishi PLFY_EP15NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.28316846592,                          !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.2581552514304,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.28316846592,                          !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.2581552514304,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {e13c74ce-1e65-4a6f-96c4-f20b4ab00fc5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a79e8ab1-c25f-4f8c-be09-8eab2b56dd85}, !- Cooling Coil
  {7d03d007-0e51-44df-b6e8-91f6979aea07}, !- Heating Coil
  12.9,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  7.74,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.13333333333333,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {e13c74ce-1e65-4a6f-96c4-f20b4ab00fc5}, !- Handle
  Mitsubishi PLFY_EP15NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.28316846592,                          !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.911666666666667,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  196.192592897159,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {91b4c9d5-cda6-4d9f-930d-fe2eb9e4c446}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.88,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.91,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.94,                                   !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {91b4c9d5-cda6-4d9f-930d-fe2eb9e4c446}, !- Handle
  PLFY_EP15NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a79e8ab1-c25f-4f8c-be09-8eab2b56dd85}, !- Handle
  PLFY_EP15NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  4396.06605258333,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.28316846592,                          !- Rated Air Flow Rate {m3/s}
  {96a9db95-68de-443e-a1cf-9f9cec5d707d}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e703dd3d-3b80-4ae0-84f2-bd512e740f6f}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {96a9db95-68de-443e-a1cf-9f9cec5d707d}, !- Handle
  Tbl Lookup PLFY_EP15NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {4538f428-6f13-4553-8249-2634b622581a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {4538f428-6f13-4553-8249-2634b622581a}, !- Handle
  Tbl Lookup PLFY_EP15NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {7081f99b-be4e-4338-b2b7-2332f0c1fc84}; !- Model Object 1

OS:Curve:Quadratic,
  {e703dd3d-3b80-4ae0-84f2-bd512e740f6f}, !- Handle
  PLFY_EP15NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {7081f99b-be4e-4338-b2b7-2332f0c1fc84}, !- Handle
  Tbl Lookup PLFY_EP15NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7d03d007-0e51-44df-b6e8-91f6979aea07}, !- Handle
  PLFY_EP15NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  4982.20819292778,                       !- Rated Total Heating Capacity {W}
  0.28316846592,                          !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {55a781b1-f2c1-4987-a370-5ee6dce57a8f}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {14a7c601-f0ed-47b2-a4a6-174d8334abf4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {55a781b1-f2c1-4987-a370-5ee6dce57a8f}, !- Handle
  Tbl Lookup PLFY_EP15NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {94c5a154-378b-4498-b390-bdd78212890c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {94c5a154-378b-4498-b390-bdd78212890c}, !- Handle
  Tbl Lookup PLFY_EP15NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {a10b7bb6-b926-4e49-b45b-cd9c15a9879b}; !- Model Object 1

OS:Curve:Quadratic,
  {14a7c601-f0ed-47b2-a4a6-174d8334abf4}, !- Handle
  PLFY_EP15NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {a10b7bb6-b926-4e49-b45b-cd9c15a9879b}, !- Handle
  Tbl Lookup PLFY_EP15NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8bfdacd6-a6ff-40f5-88ac-2bd134988ead}, !- Handle
  Mitsubishi PLFY_EP18NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.3832213238784,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.3166767343872,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.3832213238784,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.3166767343872,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {ed51c37e-a7c0-4ed3-91c2-edf70c0f389f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {082a6782-2b64-4aee-86d9-336904b68552}, !- Cooling Coil
  {b079d578-c302-4c63-b9dd-237f86a91430}, !- Heating Coil
  30.7,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  18.42,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.11111111111111,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {ed51c37e-a7c0-4ed3-91c2-edf70c0f389f}, !- Handle
  Mitsubishi PLFY_EP18NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.3832213238784,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.826354679802956,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  133.333333333333,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  347.927750950626,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {79d94159-ab04-43cf-90ec-31d112650177}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.78,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.83,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.91,                                   !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {79d94159-ab04-43cf-90ec-31d112650177}, !- Handle
  PLFY_EP18NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {082a6782-2b64-4aee-86d9-336904b68552}, !- Handle
  PLFY_EP18NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  5275.2792631,                           !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.3832213238784,                        !- Rated Air Flow Rate {m3/s}
  {45092102-f047-47cc-bd1c-6cd0446fcc0a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {74c6ba8c-be9f-42b2-a836-786d6a76666d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {45092102-f047-47cc-bd1c-6cd0446fcc0a}, !- Handle
  Tbl Lookup PLFY_EP18NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {56057c59-e652-4c06-9ed5-4cd4114c26da}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {56057c59-e652-4c06-9ed5-4cd4114c26da}, !- Handle
  Tbl Lookup PLFY_EP18NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {5b5cba65-a5d0-48f0-959c-d4d2fafaada6}; !- Model Object 1

OS:Curve:Quadratic,
  {74c6ba8c-be9f-42b2-a836-786d6a76666d}, !- Handle
  PLFY_EP18NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {5b5cba65-a5d0-48f0-959c-d4d2fafaada6}, !- Handle
  Tbl Lookup PLFY_EP18NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b079d578-c302-4c63-b9dd-237f86a91430}, !- Handle
  PLFY_EP18NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  5861.42140344444,                       !- Rated Total Heating Capacity {W}
  0.3832213238784,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {69c87b8c-1e09-422a-885c-c237b6830aff}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {23373af7-91fd-486a-bee9-511b86b1081f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {69c87b8c-1e09-422a-885c-c237b6830aff}, !- Handle
  Tbl Lookup PLFY_EP18NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {b9282fc0-a366-4819-94d9-4745ab8dbe91}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {b9282fc0-a366-4819-94d9-4745ab8dbe91}, !- Handle
  Tbl Lookup PLFY_EP18NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {29d696a8-c1e8-4db2-8066-c6fe36ae508b}; !- Model Object 1

OS:Curve:Quadratic,
  {23373af7-91fd-486a-bee9-511b86b1081f}, !- Handle
  PLFY_EP18NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {29d696a8-c1e8-4db2-8066-c6fe36ae508b}, !- Handle
  Tbl Lookup PLFY_EP18NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {96e74357-5d20-4c3a-8084-85e9b9e1bc0e}, !- Handle
  Mitsubishi PLFY_EP24NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.3832213238784,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.3166767343872,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.3832213238784,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.3166767343872,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {d69f39f9-2d85-46d6-a512-53a5d1c80753}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0f8b03f0-6c77-453a-9019-082ffe4540d4}, !- Cooling Coil
  {80d81d96-5887-4f96-9a47-f8f131e033ec}, !- Heating Coil
  30.7,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  18.42,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.125,                                  !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {d69f39f9-2d85-46d6-a512-53a5d1c80753}, !- Handle
  Mitsubishi PLFY_EP24NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.3832213238784,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.826354679802956,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  133.333333333333,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  347.927750950626,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {093a5ed9-bab5-4bdc-8e19-3ae08682d291}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.78,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.83,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.91,                                   !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {093a5ed9-bab5-4bdc-8e19-3ae08682d291}, !- Handle
  PLFY_EP24NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0f8b03f0-6c77-453a-9019-082ffe4540d4}, !- Handle
  PLFY_EP24NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.3832213238784,                        !- Rated Air Flow Rate {m3/s}
  {03647eb1-d0c8-461a-b30a-1064266a400e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9a4aaa79-05a7-405c-bd4a-ade41942d90a}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {03647eb1-d0c8-461a-b30a-1064266a400e}, !- Handle
  Tbl Lookup PLFY_EP24NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {1eb21059-95d2-43ea-900b-04ffeedb25b8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {1eb21059-95d2-43ea-900b-04ffeedb25b8}, !- Handle
  Tbl Lookup PLFY_EP24NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {5e345ca2-a68c-4104-9b9b-f49e2b649d17}; !- Model Object 1

OS:Curve:Quadratic,
  {9a4aaa79-05a7-405c-bd4a-ade41942d90a}, !- Handle
  PLFY_EP24NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {5e345ca2-a68c-4104-9b9b-f49e2b649d17}, !- Handle
  Tbl Lookup PLFY_EP24NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {80d81d96-5887-4f96-9a47-f8f131e033ec}, !- Handle
  PLFY_EP24NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.3832213238784,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e9d21064-9e29-4bf4-a2af-b9fbebe5e160}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {22408c28-55c4-4e55-9884-592ab3a826a3}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {e9d21064-9e29-4bf4-a2af-b9fbebe5e160}, !- Handle
  Tbl Lookup PLFY_EP24NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {bac14076-e113-4820-b7ae-b5474d50ff3f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {bac14076-e113-4820-b7ae-b5474d50ff3f}, !- Handle
  Tbl Lookup PLFY_EP24NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {62bf32b1-55e3-4f63-a88d-71a477ba79d1}; !- Model Object 1

OS:Curve:Quadratic,
  {22408c28-55c4-4e55-9884-592ab3a826a3}, !- Handle
  PLFY_EP24NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {62bf32b1-55e3-4f63-a88d-71a477ba79d1}, !- Handle
  Tbl Lookup PLFY_EP24NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f68f0708-daca-403b-8761-b2a3cc52fe06}, !- Handle
  Mitsubishi PLFY_EP30NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.3832213238784,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.3331948948992,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.3832213238784,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.3331948948992,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {486a63a1-6e76-4231-8e29-8a806046c78b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {78fc9218-ca0b-402a-9a4e-bd0d22ef9059}, !- Cooling Coil
  {58a3a7c1-f039-426f-a6c6-019878094f60}, !- Heating Coil
  32,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  19.2,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.13333333333333,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {486a63a1-6e76-4231-8e29-8a806046c78b}, !- Handle
  Mitsubishi PLFY_EP30NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.3832213238784,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.869458128078818,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  133.333333333333,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  347.927750950626,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {b35f5369-fe43-4396-9f9b-282764fb8616}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.78,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.87,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.96,                                   !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {b35f5369-fe43-4396-9f9b-282764fb8616}, !- Handle
  PLFY_EP30NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {78fc9218-ca0b-402a-9a4e-bd0d22ef9059}, !- Handle
  PLFY_EP30NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  8792.13210516667,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.3832213238784,                        !- Rated Air Flow Rate {m3/s}
  {3fbd7c33-acee-4620-abae-6523adb7a413}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {215d4212-c412-46e3-a87e-5007d6f3b171}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {3fbd7c33-acee-4620-abae-6523adb7a413}, !- Handle
  Tbl Lookup PLFY_EP30NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {4ad30f90-0ccd-4932-8e7c-48234a93be4b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {4ad30f90-0ccd-4932-8e7c-48234a93be4b}, !- Handle
  Tbl Lookup PLFY_EP30NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {f9934444-f825-40b3-9ac8-174c1dc277b3}; !- Model Object 1

OS:Curve:Quadratic,
  {215d4212-c412-46e3-a87e-5007d6f3b171}, !- Handle
  PLFY_EP30NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {f9934444-f825-40b3-9ac8-174c1dc277b3}, !- Handle
  Tbl Lookup PLFY_EP30NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {58a3a7c1-f039-426f-a6c6-019878094f60}, !- Handle
  PLFY_EP30NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  9964.41638585555,                       !- Rated Total Heating Capacity {W}
  0.3832213238784,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {75c54099-9a9b-47ef-a600-83804739c84e}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {95897e36-1b9e-4e3a-a9b6-b5bbdb13e97b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {75c54099-9a9b-47ef-a600-83804739c84e}, !- Handle
  Tbl Lookup PLFY_EP30NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {3380a8a2-a7cd-46af-82cd-3aad6594c81b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {3380a8a2-a7cd-46af-82cd-3aad6594c81b}, !- Handle
  Tbl Lookup PLFY_EP30NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {ab952945-9890-4d8f-b517-f670f7b6bb87}; !- Model Object 1

OS:Curve:Quadratic,
  {95897e36-1b9e-4e3a-a9b6-b5bbdb13e97b}, !- Handle
  PLFY_EP30NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {ab952945-9890-4d8f-b517-f670f7b6bb87}, !- Handle
  Tbl Lookup PLFY_EP30NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1b6c65d5-eb27-436a-98e1-46583813f241}, !- Handle
  Mitsubishi PLFY_EP36NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.516782450304,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.4167295923456,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.516782450304,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.4167295923456,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {c4d6c969-ee7b-45d8-96a6-01335a4b7b44}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d33c8cbb-f85b-4be3-a5c9-5f735681122d}, !- Cooling Coil
  {d06501df-10a4-4316-93f6-88fe38b0363f}, !- Heating Coil
  31.23,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  18.74,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.11111111111111,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {c4d6c969-ee7b-45d8-96a6-01335a4b7b44}, !- Handle
  Mitsubishi PLFY_EP36NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.516782450304,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.806392694063927,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  133.333333333333,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  258.006697508592,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {840a3a83-1013-462f-aad4-1fae5d341ec6}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.71,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.81,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.9,                                    !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {840a3a83-1013-462f-aad4-1fae5d341ec6}, !- Handle
  PLFY_EP36NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d33c8cbb-f85b-4be3-a5c9-5f735681122d}, !- Handle
  PLFY_EP36NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  10550.5585262,                          !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.516782450304,                         !- Rated Air Flow Rate {m3/s}
  {61d90f64-61d2-43a7-92f3-0c581aa985b3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {673c3711-4d8f-4820-89db-f14173de7ad0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {61d90f64-61d2-43a7-92f3-0c581aa985b3}, !- Handle
  Tbl Lookup PLFY_EP36NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {c17e3540-ddcd-4c59-969e-ae13fb630bf5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {c17e3540-ddcd-4c59-969e-ae13fb630bf5}, !- Handle
  Tbl Lookup PLFY_EP36NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {f1e3831f-89b7-45f3-9a6c-af33fd3de438}; !- Model Object 1

OS:Curve:Quadratic,
  {673c3711-4d8f-4820-89db-f14173de7ad0}, !- Handle
  PLFY_EP36NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {f1e3831f-89b7-45f3-9a6c-af33fd3de438}, !- Handle
  Tbl Lookup PLFY_EP36NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d06501df-10a4-4316-93f6-88fe38b0363f}, !- Handle
  PLFY_EP36NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  11722.8428068889,                       !- Rated Total Heating Capacity {W}
  0.516782450304,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e944aa7d-25f3-4da2-a847-21d428296766}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {0761b925-9356-4118-9779-30167e17a734}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {e944aa7d-25f3-4da2-a847-21d428296766}, !- Handle
  Tbl Lookup PLFY_EP36NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {2a887f1c-b911-4df0-8ab1-ea1a1796de4d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {2a887f1c-b911-4df0-8ab1-ea1a1796de4d}, !- Handle
  Tbl Lookup PLFY_EP36NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {225d941c-7bf8-4c4c-9ff2-c5f8111d21f0}; !- Model Object 1

OS:Curve:Quadratic,
  {0761b925-9356-4118-9779-30167e17a734}, !- Handle
  PLFY_EP36NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {225d941c-7bf8-4c4c-9ff2-c5f8111d21f0}, !- Handle
  Tbl Lookup PLFY_EP36NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {524b5246-7f18-4e36-bb66-9b07637c1e61}, !- Handle
  Mitsubishi PLFY_EP48NEMU1_E_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.5833270397952,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.4502378608128,                        !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.5833270397952,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.4502378608128,                        !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {656bbfe6-8c71-45f9-8b25-6243c3b7ea5d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5e29f896-2918-4a11-8e92-705ccf395554}, !- Cooling Coil
  {e3c577bf-2481-42e9-953e-543fa9a89b72}, !- Heating Coil
  30.89,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  18.53,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.125,                                  !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {656bbfe6-8c71-45f9-8b25-6243c3b7ea5d}, !- Handle
  Mitsubishi PLFY_EP48NEMU1_E_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.5833270397952,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.771844660194175,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  133.333333333333,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  228.573894637467,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {c023b1fe-183d-4d2c-8017-d2e0f9297d31}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.63,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.77,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  0.89,                                   !- Speed Flow Fraction 3
  ,                                       !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  ;                                       !- Speed Electric Power Fraction 4

OS:Curve:Quartic,
  {c023b1fe-183d-4d2c-8017-d2e0f9297d31}, !- Handle
  PLFY_EP48NEMU1_E_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5e29f896-2918-4a11-8e92-705ccf395554}, !- Handle
  PLFY_EP48NEMU1_E_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  14067.4113682667,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.5833270397952,                        !- Rated Air Flow Rate {m3/s}
  {ebbc091f-e6d7-42e7-adac-79f8a5b5ae8b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bf327348-9311-4cbd-8676-ae80296d82e9}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {ebbc091f-e6d7-42e7-adac-79f8a5b5ae8b}, !- Handle
  Tbl Lookup PLFY_EP48NEMU1_E_TH_CCR_fn_T-Output, !- Name
  {507dbe7f-0aa4-4b0e-94a6-75845ff8f69f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {507dbe7f-0aa4-4b0e-94a6-75845ff8f69f}, !- Handle
  Tbl Lookup PLFY_EP48NEMU1_E_TH_CCR_fn_T-IV_List, !- Name
  {6f8448c5-4e79-409c-b62c-099160480942}; !- Model Object 1

OS:Curve:Quadratic,
  {bf327348-9311-4cbd-8676-ae80296d82e9}, !- Handle
  PLFY_EP48NEMU1_E_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {6f8448c5-4e79-409c-b62c-099160480942}, !- Handle
  Tbl Lookup PLFY_EP48NEMU1_E_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e3c577bf-2481-42e9-953e-543fa9a89b72}, !- Handle
  PLFY_EP48NEMU1_E_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  15825.8377893,                          !- Rated Total Heating Capacity {W}
  0.5833270397952,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {aa06e685-77a4-46a6-8e21-7c9512b1dd5b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9e057a54-5b69-4843-be64-d9dd2bc75d54}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {aa06e685-77a4-46a6-8e21-7c9512b1dd5b}, !- Handle
  Tbl Lookup PLFY_EP48NEMU1_E_TH_HCR_fn_T-Output, !- Name
  {86e70e68-d73a-435e-9d0a-8fdd7ccb2d7c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {86e70e68-d73a-435e-9d0a-8fdd7ccb2d7c}, !- Handle
  Tbl Lookup PLFY_EP48NEMU1_E_TH_HCR_fn_T-IV_List, !- Name
  {12e814be-3b64-40bd-9b48-9274fbf74410}; !- Model Object 1

OS:Curve:Quadratic,
  {9e057a54-5b69-4843-be64-d9dd2bc75d54}, !- Handle
  PLFY_EP48NEMU1_E_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {12e814be-3b64-40bd-9b48-9274fbf74410}, !- Handle
  Tbl Lookup PLFY_EP48NEMU1_E_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {4e0f29dd-08c3-4098-8802-a6e0eb2e2ec7}, !- Handle
  Mitsubishi PLFY_P05NFMU_ER1_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.132145284096,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.108547911936,                         !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.132145284096,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.108547911936,                         !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {338d277a-bd46-4eba-b1c5-d9c402900c77}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6209e96a-9bb9-4bbf-bfdc-3ab3110d3c8a}, !- Cooling Coil
  {5d806244-169d-4053-a76e-d2ccb2de629c}, !- Heating Coil
  13.1578947368421,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  7.89473684210526,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.12,                                   !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {338d277a-bd46-4eba-b1c5-d9c402900c77}, !- Handle
  Mitsubishi PLFY_P05NFMU_ER1_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.132145284096,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.821428571428571,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  420.41269906534,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {281c1021-9be0-428e-a5bb-951526bc4cc4}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.82,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.95,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  1,                                      !- Speed Flow Fraction 3
  ;                                       !- Speed Electric Power Fraction 3

OS:Curve:Quartic,
  {281c1021-9be0-428e-a5bb-951526bc4cc4}, !- Handle
  PLFY_P05NFMU_ER1_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6209e96a-9bb9-4bbf-bfdc-3ab3110d3c8a}, !- Handle
  PLFY_P05NFMU_ER1_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  1465.35535086111,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.132145284096,                         !- Rated Air Flow Rate {m3/s}
  {32e7ec38-94ec-4d92-a166-14637584f1a5}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {532bff6e-2566-4d29-b2ed-94f259e3e02e}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {32e7ec38-94ec-4d92-a166-14637584f1a5}, !- Handle
  Tbl Lookup PLFY_P05NFMU_ER1_TH_CCR_fn_T-Output, !- Name
  {83938292-df07-4b56-8ba4-38469f6a9ccb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {83938292-df07-4b56-8ba4-38469f6a9ccb}, !- Handle
  Tbl Lookup PLFY_P05NFMU_ER1_TH_CCR_fn_T-IV_List, !- Name
  {5c715d29-8e17-4e86-b70c-ba596a06e301}; !- Model Object 1

OS:Curve:Quadratic,
  {532bff6e-2566-4d29-b2ed-94f259e3e02e}, !- Handle
  PLFY_P05NFMU_ER1_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {5c715d29-8e17-4e86-b70c-ba596a06e301}, !- Handle
  Tbl Lookup PLFY_P05NFMU_ER1_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5d806244-169d-4053-a76e-d2ccb2de629c}, !- Handle
  PLFY_P05NFMU_ER1_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  1641.19799296444,                       !- Rated Total Heating Capacity {W}
  0.132145284096,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6be1d8d7-221d-4363-834b-eb413ded3db0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7c717865-2d45-452c-957d-81af7045bb2b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {6be1d8d7-221d-4363-834b-eb413ded3db0}, !- Handle
  Tbl Lookup PLFY_P05NFMU_ER1_TH_HCR_fn_T-Output, !- Name
  {1c12cda3-123d-4535-a410-9b6736bf01ab}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {1c12cda3-123d-4535-a410-9b6736bf01ab}, !- Handle
  Tbl Lookup PLFY_P05NFMU_ER1_TH_HCR_fn_T-IV_List, !- Name
  {dce28085-998c-4a59-805d-c93b6a211615}; !- Model Object 1

OS:Curve:Quadratic,
  {7c717865-2d45-452c-957d-81af7045bb2b}, !- Handle
  PLFY_P05NFMU_ER1_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {dce28085-998c-4a59-805d-c93b6a211615}, !- Handle
  Tbl Lookup PLFY_P05NFMU_ER1_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9995c75f-6de9-43cd-8be6-048f68f4311b}, !- Handle
  Mitsubishi PLFY_P08NFMU_ER1_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.148663444608,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.108547911936,                         !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.148663444608,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.108547911936,                         !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {2b2fb16e-0478-44cd-b768-69701ac3c0e9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {cf4b9446-6854-49ed-8a25-2952aaf6f044}, !- Cooling Coil
  {8b4fefde-1f17-4995-8e17-9e7cf8a7b633}, !- Heating Coil
  13.6363636363636,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  8.18181818181818,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.125,                                  !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {2b2fb16e-0478-44cd-b768-69701ac3c0e9}, !- Handle
  Mitsubishi PLFY_P08NFMU_ER1_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.148663444608,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.73015873015873,                       !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  373.700176946969,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {8e31a0f3-e4f9-4fcf-95b2-0e9a3ceb2c21}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.73,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.89,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  1,                                      !- Speed Flow Fraction 3
  ;                                       !- Speed Electric Power Fraction 3

OS:Curve:Quartic,
  {8e31a0f3-e4f9-4fcf-95b2-0e9a3ceb2c21}, !- Handle
  PLFY_P08NFMU_ER1_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {cf4b9446-6854-49ed-8a25-2952aaf6f044}, !- Handle
  PLFY_P08NFMU_ER1_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  2344.56856137778,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.148663444608,                         !- Rated Air Flow Rate {m3/s}
  {8484e095-3440-468d-9a5a-35ec969720db}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {7993a5b6-708e-4fda-8658-6f45ffbc02c1}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {8484e095-3440-468d-9a5a-35ec969720db}, !- Handle
  Tbl Lookup PLFY_P08NFMU_ER1_TH_CCR_fn_T-Output, !- Name
  {aa861988-c045-4742-a6e4-5fad10c9d831}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {aa861988-c045-4742-a6e4-5fad10c9d831}, !- Handle
  Tbl Lookup PLFY_P08NFMU_ER1_TH_CCR_fn_T-IV_List, !- Name
  {6cbbebe0-611d-41bc-b391-36d11f8a42cd}; !- Model Object 1

OS:Curve:Quadratic,
  {7993a5b6-708e-4fda-8658-6f45ffbc02c1}, !- Handle
  PLFY_P08NFMU_ER1_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {6cbbebe0-611d-41bc-b391-36d11f8a42cd}, !- Handle
  Tbl Lookup PLFY_P08NFMU_ER1_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8b4fefde-1f17-4995-8e17-9e7cf8a7b633}, !- Handle
  PLFY_P08NFMU_ER1_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  2637.63963155,                          !- Rated Total Heating Capacity {W}
  0.148663444608,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f4fd69e9-076f-46d8-93d0-18bd2c0be8f5}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {606116b4-5a08-4a2d-819e-fb8b0bae3db9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {f4fd69e9-076f-46d8-93d0-18bd2c0be8f5}, !- Handle
  Tbl Lookup PLFY_P08NFMU_ER1_TH_HCR_fn_T-Output, !- Name
  {98588e1d-d7be-49f4-929f-887105f2589b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {98588e1d-d7be-49f4-929f-887105f2589b}, !- Handle
  Tbl Lookup PLFY_P08NFMU_ER1_TH_HCR_fn_T-IV_List, !- Name
  {459eb0eb-cd82-423e-9efe-b87d4041137b}; !- Model Object 1

OS:Curve:Quadratic,
  {606116b4-5a08-4a2d-819e-fb8b0bae3db9}, !- Handle
  PLFY_P08NFMU_ER1_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {459eb0eb-cd82-423e-9efe-b87d4041137b}, !- Handle
  Tbl Lookup PLFY_P08NFMU_ER1_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {de05a44f-ba9a-4f8b-b5c7-da68fb03512d}, !- Handle
  Mitsubishi PLFY_P12NFMU_ER1_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.158102393472,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.115627123584,                         !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.158102393472,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.115627123584,                         !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {1a55f62c-1307-42fa-8689-b77bd87f6c33}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {cd3fb529-5c7d-42c9-8fca-5bee5f8d4173}, !- Cooling Coil
  {bc28728f-8697-4f20-b5a4-8d007d797752}, !- Heating Coil
  13.0434782608696,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  7.82608695652173,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.125,                                  !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {1a55f62c-1307-42fa-8689-b77bd87f6c33}, !- Handle
  Mitsubishi PLFY_P12NFMU_ER1_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.158102393472,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.73134328358209,                       !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  351.389718621777,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {c874ad31-a546-4264-a562-9818a6dab01b}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.73,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.84,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  1,                                      !- Speed Flow Fraction 3
  ;                                       !- Speed Electric Power Fraction 3

OS:Curve:Quartic,
  {c874ad31-a546-4264-a562-9818a6dab01b}, !- Handle
  PLFY_P12NFMU_ER1_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {cd3fb529-5c7d-42c9-8fca-5bee5f8d4173}, !- Handle
  PLFY_P12NFMU_ER1_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.158102393472,                         !- Rated Air Flow Rate {m3/s}
  {94022019-1191-496a-87df-aa77044eed6a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d853c812-1daf-430a-9495-19991fec13a8}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {94022019-1191-496a-87df-aa77044eed6a}, !- Handle
  Tbl Lookup PLFY_P12NFMU_ER1_TH_CCR_fn_T-Output, !- Name
  {e43f181f-69d1-4a6a-8ac1-dadfd6c50c35}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {e43f181f-69d1-4a6a-8ac1-dadfd6c50c35}, !- Handle
  Tbl Lookup PLFY_P12NFMU_ER1_TH_CCR_fn_T-IV_List, !- Name
  {48de14c3-b1df-475d-99b9-e3fe381b15f5}; !- Model Object 1

OS:Curve:Quadratic,
  {d853c812-1daf-430a-9495-19991fec13a8}, !- Handle
  PLFY_P12NFMU_ER1_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {48de14c3-b1df-475d-99b9-e3fe381b15f5}, !- Handle
  Tbl Lookup PLFY_P12NFMU_ER1_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bc28728f-8697-4f20-b5a4-8d007d797752}, !- Handle
  PLFY_P12NFMU_ER1_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.158102393472,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {11f3fcd7-de9b-44be-b277-2292db666543}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {886a7b5a-ce9f-4fb3-84a0-5ea13e3aaacc}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {11f3fcd7-de9b-44be-b277-2292db666543}, !- Handle
  Tbl Lookup PLFY_P12NFMU_ER1_TH_HCR_fn_T-Output, !- Name
  {dee64ffb-c6f4-44a8-bca5-c50b5d8a9449}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {dee64ffb-c6f4-44a8-bca5-c50b5d8a9449}, !- Handle
  Tbl Lookup PLFY_P12NFMU_ER1_TH_HCR_fn_T-IV_List, !- Name
  {722da9ca-4447-4a76-a62d-c23574e71637}; !- Model Object 1

OS:Curve:Quadratic,
  {886a7b5a-ce9f-4fb3-84a0-5ea13e3aaacc}, !- Handle
  PLFY_P12NFMU_ER1_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {722da9ca-4447-4a76-a62d-c23574e71637}, !- Handle
  Tbl Lookup PLFY_P12NFMU_ER1_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {19fde130-b809-4df7-a888-b27e04dcfedd}, !- Handle
  Mitsubishi PLFY_P15NFMU_ER1_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.184059502848,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.125066072448,                         !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.184059502848,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.125066072448,                         !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {9499d4d0-60f5-4f6c-abd0-533af5fea325}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9000eeb7-f80e-463b-abb7-c7165ce31653}, !- Cooling Coil
  {416ae436-0d23-4820-8175-d59795ae11c9}, !- Heating Coil
  12.5,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  7.49999999999999,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.13333333333333,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {9499d4d0-60f5-4f6c-abd0-533af5fea325}, !- Handle
  Mitsubishi PLFY_P15NFMU_ER1_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.184059502848,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.67948717948718,                       !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  301.834758303321,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {249d899c-472b-4260-b2cd-551053bca552}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.68,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.81,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  1,                                      !- Speed Flow Fraction 3
  ;                                       !- Speed Electric Power Fraction 3

OS:Curve:Quartic,
  {249d899c-472b-4260-b2cd-551053bca552}, !- Handle
  PLFY_P15NFMU_ER1_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9000eeb7-f80e-463b-abb7-c7165ce31653}, !- Handle
  PLFY_P15NFMU_ER1_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  4396.06605258333,                       !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.184059502848,                         !- Rated Air Flow Rate {m3/s}
  {9662ad11-6c93-4913-a310-86ea00df6a63}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {025be7ca-aa1c-4d73-b1b8-f3e57aa67736}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {9662ad11-6c93-4913-a310-86ea00df6a63}, !- Handle
  Tbl Lookup PLFY_P15NFMU_ER1_TH_CCR_fn_T-Output, !- Name
  {29c55b08-6966-46c9-8369-adfbbdb5f287}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {29c55b08-6966-46c9-8369-adfbbdb5f287}, !- Handle
  Tbl Lookup PLFY_P15NFMU_ER1_TH_CCR_fn_T-IV_List, !- Name
  {f487bf4e-b63a-4bfb-bf8c-904b79aea290}; !- Model Object 1

OS:Curve:Quadratic,
  {025be7ca-aa1c-4d73-b1b8-f3e57aa67736}, !- Handle
  PLFY_P15NFMU_ER1_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {f487bf4e-b63a-4bfb-bf8c-904b79aea290}, !- Handle
  Tbl Lookup PLFY_P15NFMU_ER1_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {416ae436-0d23-4820-8175-d59795ae11c9}, !- Handle
  PLFY_P15NFMU_ER1_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  4982.20819292778,                       !- Rated Total Heating Capacity {W}
  0.184059502848,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2f305299-e664-4705-bdd7-0b6fa18913d5}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d9cabed7-5280-4309-9063-2c9d175c8b8b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {2f305299-e664-4705-bdd7-0b6fa18913d5}, !- Handle
  Tbl Lookup PLFY_P15NFMU_ER1_TH_HCR_fn_T-Output, !- Name
  {d6a52cc4-0660-4b90-9be3-ab6b0337b957}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {d6a52cc4-0660-4b90-9be3-ab6b0337b957}, !- Handle
  Tbl Lookup PLFY_P15NFMU_ER1_TH_HCR_fn_T-IV_List, !- Name
  {16a27ae6-b43e-4b54-a9da-f240da571854}; !- Model Object 1

OS:Curve:Quadratic,
  {d9cabed7-5280-4309-9063-2c9d175c8b8b}, !- Handle
  PLFY_P15NFMU_ER1_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {16a27ae6-b43e-4b54-a9da-f240da571854}, !- Handle
  Tbl Lookup PLFY_P15NFMU_ER1_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0765cefd-991e-4d6e-977d-1bad947a44a8}, !- Handle
  Mitsubishi PLFY_P18NFMU_ER1_TH NONDUCTED VRF-TU, !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  0.217095823872,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.148663444608,                         !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.217095823872,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.148663444608,                         !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {706b5189-2102-456a-9803-9917ce8c22d2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f7fa646d-c244-4936-9efb-9f6ba7185d63}, !- Cooling Coil
  {0ba169dd-dd69-4803-a020-79ebeade50be}, !- Heating Coil
  12.5,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  7.5,                                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.11111111111111,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:SystemModel,
  {706b5189-2102-456a-9803-9917ce8c22d2}, !- Handle
  Mitsubishi PLFY_P18NFMU_ER1_TH FAN,     !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.217095823872,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.684782608695652,                      !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  55.5555555555556,                       !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  255.903382039772,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {465f401e-0cca-486d-b5b3-97491124fb0d}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0.5,                                    !- Motor Loss Radiative Fraction
  ,                                       !- End-Use Subcategory
  0.68,                                   !- Speed Flow Fraction 1
  ,                                       !- Speed Electric Power Fraction 1
  0.85,                                   !- Speed Flow Fraction 2
  ,                                       !- Speed Electric Power Fraction 2
  1,                                      !- Speed Flow Fraction 3
  ;                                       !- Speed Electric Power Fraction 3

OS:Curve:Quartic,
  {465f401e-0cca-486d-b5b3-97491124fb0d}, !- Handle
  PLFY_P18NFMU_ER1_TH Fan Curve,          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f7fa646d-c244-4936-9efb-9f6ba7185d63}, !- Handle
  PLFY_P18NFMU_ER1_TH Cooling Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  5275.2792631,                           !- Rated Total Cooling Capacity {W}
  0.726,                                  !- Rated Sensible Heat Ratio
  0.217095823872,                         !- Rated Air Flow Rate {m3/s}
  {a6a52e75-a5fa-47e5-93fd-fbb0efb5e4bd}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {c597e940-47d3-4b91-b833-2c29a4e179b0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Table:Lookup,
  {a6a52e75-a5fa-47e5-93fd-fbb0efb5e4bd}, !- Handle
  Tbl Lookup PLFY_P18NFMU_ER1_TH_CCR_fn_T-Output, !- Name
  {cf8f30d2-641f-427a-8275-fdf3003922e8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.8823357627552,                        !- Minimum Output {BasedOnField A5}
  1.13284672723046,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.8823357627552,                        !- Output Value 1 {BasedOnField A5}
  0.909197093247591,                      !- Output Value 2 {BasedOnField A5}
  0.965255484910706,                      !- Output Value 3 {BasedOnField A5}
  1.00029197970015,                       !- Output Value 4 {BasedOnField A5}
  1.01722626769457,                       !- Output Value 5 {BasedOnField A5}
  1.06569345446093,                       !- Output Value 6 {BasedOnField A5}
  1.13284672723046;                       !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {cf8f30d2-641f-427a-8275-fdf3003922e8}, !- Handle
  Tbl Lookup PLFY_P18NFMU_ER1_TH_CCR_fn_T-IV_List, !- Name
  {9daa0b53-5577-48f7-b9f5-4285d689df97}; !- Model Object 1

OS:Curve:Quadratic,
  {c597e940-47d3-4b91-b833-2c29a4e179b0}, !- Handle
  PLFY_P18NFMU_ER1_TH Curve_CCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {9daa0b53-5577-48f7-b9f5-4285d689df97}, !- Handle
  Tbl Lookup PLFY_P18NFMU_ER1_TH_CCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  24.013323870851,                        !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.0592154079662,                       !- Value 2
  17.8512214513954,                       !- Value 3
  19.4034048333542,                       !- Value 4
  20.6158404868084,                       !- Value 5
  22.1880096750436,                       !- Value 6
  24.013323870851;                        !- Value 7

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0ba169dd-dd69-4803-a020-79ebeade50be}, !- Handle
  PLFY_P18NFMU_ER1_TH Heating Coil,       !- Name
  {daa43977-fdc6-4078-8925-676b425434b3}, !- Availability Schedule
  5861.42140344444,                       !- Rated Total Heating Capacity {W}
  0.217095823872,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {507040b4-2d04-4104-905e-5e44eb62b1fd}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {39324ca5-aaf4-4be2-8d93-aeb031fcb4fb}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Table:Lookup,
  {507040b4-2d04-4104-905e-5e44eb62b1fd}, !- Handle
  Tbl Lookup PLFY_P18NFMU_ER1_TH_HCR_fn_T-Output, !- Name
  {b688b216-e04d-4158-8a38-732fa0ec3d1d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0.709756099963766,                      !- Minimum Output {BasedOnField A5}
  1.01032997274368,                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01032997274368,                       !- Output Value 1 {BasedOnField A5}
  1.0074605431678,                        !- Output Value 2 {BasedOnField A5}
  1.00243903320047,                       !- Output Value 3 {BasedOnField A5}
  0.999569570786454,                      !- Output Value 4 {BasedOnField A5}
  0.904160684378377,                      !- Output Value 5 {BasedOnField A5}
  0.800860792750809,                      !- Output Value 6 {BasedOnField A5}
  0.709756099963766;                      !- Output Value 7 {BasedOnField A5}

OS:ModelObjectList,
  {b688b216-e04d-4158-8a38-732fa0ec3d1d}, !- Handle
  Tbl Lookup PLFY_P18NFMU_ER1_TH_HCR_fn_T-IV_List, !- Name
  {96016a00-c012-4185-b629-69df44f5ad61}; !- Model Object 1

OS:Curve:Quadratic,
  {39324ca5-aaf4-4be2-8d93-aeb031fcb4fb}, !- Handle
  PLFY_P18NFMU_ER1_TH Curve_HCR_fn_FF,    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:IndependentVariable,
  {96016a00-c012-4185-b629-69df44f5ad61}, !- Handle
  Tbl Lookup PLFY_P18NFMU_ER1_TH_HCR_fn_T-Input_0, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  16.9956234991212,                       !- Value 2
  18.9824939964849,                       !- Value 3
  21.1006563148644,                       !- Value 4
  22.9824939964849,                       !- Value 5
  24.9956226977844,                       !- Value 6
  27;                                     !- Value 7

